<project name="Sequence_Component_Analysis" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="Dell,1741422013" />
    <param name="time_duration" value="5" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="250" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="2047" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="Dell, 1741888688" />
  </paramlist>
  <paramlist name="Libs" />
  <Layers />
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1990881869" link="212778564">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="xmin" value="4.2342" />
        <param name="xmax" value="4.236" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2019312120" link="471169752">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="ymin" value="0.0" />
        <param name="ymax" value="0.009" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="803049838" link="1130885637">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="xmin" value="4.2584" />
        <param name="xmax" value="4.2604" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="749319206" link="1012492387">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="ymin" value="23.7" />
        <param name="ymax" value="24.3" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="703080373" link="562837782">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="xmin" value="1.1685" />
        <param name="xmax" value="1.173" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1221948009" link="990668170">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="ymin" value="0.76" />
        <param name="ymax" value="0.86" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1173258308" link="240762842">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="838152435" link="295395638">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2147263701" link="370238136">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="xmin" value="1.184" />
        <param name="xmax" value="1.186" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1977174044" link="2096467447">
      <path>
        <ref link="1993488254" />
      </path>
      <paramlist>
        <param name="ymin" value="-70.0" />
        <param name="ymax" value="40.0" />
      </paramlist>
    </Settings>
  </List>
  <definitions>
    <Definition classid="UserCmpDefn" name="Untitled_7" group="" url="" version="" build="" crc="31631837" instances="0" key="" view="false" date="1741799660" id="1000065301">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="A" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="54" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="129" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="47" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="49" y="-25" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[A]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:export" id="956200188" x="1080" y="990" w="60" h="21" z="280" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="821685697" name="" x="954" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:dir_neg32" id="425262050" x="918" y="990" w="99" h="112" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="67009075">
            <param name="IntZ2" value="IntZ2" />
            <param name="S1" value="1.5" />
            <param name="KI1" value="0.3" />
            <param name="Z2R" value="800" />
            <param name="Z2F" value="0.075" />
            <param name="QR50" value="0.05" />
            <param name="QF50" value="1.1" />
            <param name="AS" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2107800318" name="" x="990" y="990" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="248401667" x="918" y="1062" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ipm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="178301156" x="936" y="918" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vnp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="297766962" x="900" y="918" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vnm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="790005397" x="828" y="1008" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="inp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1328601922" x="828" y="972" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="inm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="496735651" name="" x="918" y="1062" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="94549836" name="" x="1008" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="758133560" name="" x="828" y="972" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2038020489" name="" x="828" y="1008" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="96425375" name="" x="900" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1162789123" name="" x="936" y="918" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1571247374" x="1044" y="936" w="70" h="38" z="290" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="57083276" name="" x="1044" y="990" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="" id="1271260014" x="396" y="1692" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vnm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2013038560" x="396" y="1638" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="inm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1797914279" x="432" y="1692" w="38" h="38" z="230" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vnm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1521633924" name="" x="396" y="1692" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1570048389" x="432" y="1638" w="38" h="38" z="240" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="inm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1580788411" name="" x="396" y="1638" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1235162827" x="396" y="1584" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ipm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="336083460" name="" x="306" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2029587494" name="" x="306" y="1368" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="757936502" x="360" y="1476" w="70" h="38" z="260" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1231774987" x="360" y="1368" w="70" h="38" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1203495424" x="306" y="1476" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SignalName2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1679597926" x="306" y="1368" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SignalName1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="539417112" x="162" y="1494" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vnp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1103905871" x="162" y="1458" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vnm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:vector_merge" id="693013862" x="234" y="1476" w="76" h="58" z="210" orient="0" defn="master:vector_merge" link="-1" q="4">
          <paramlist link="-1" name="" crc="25522843">
            <param name="Type" value="3" />
            <param name="dim1" value="1" />
            <param name="dim2" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="549376135" name="" x="162" y="1458" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="764345865" name="" x="162" y="1494" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="209102633" name="" x="270" y="1476" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1778376194" name="" x="270" y="1368" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448338889" name="" x="162" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1260799247" name="" x="162" y="1350" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="172221388" x="162" y="1386" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="inp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1648675616" x="162" y="1350" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="inm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:vector_merge" id="1891732137" x="234" y="1368" w="76" h="58" z="200" orient="0" defn="master:vector_merge" link="-1" q="4">
          <paramlist link="-1" name="" crc="25522843">
            <param name="Type" value="3" />
            <param name="dim1" value="1" />
            <param name="dim2" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="156069951" name="" x="396" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1172692808" x="432" y="1584" w="38" h="38" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="ipm" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Instrument classid="PhasorMeter" name="" x="198" y="1098" w="198" h="198" id="790143188" link="1231774987">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Untitled" />
            <param name="IsDegrees" value="1" />
          </paramlist>
        </Instrument>
        <Instrument classid="PhasorMeter" name="" x="450" y="1080" w="198" h="216" id="1783519270" link="757936502">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Untitled" />
            <param name="IsDegrees" value="1" />
          </paramlist>
        </Instrument>
        <Frame classid="GraphFrame" id="917458736" name="frame" x="648" y="1494" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="917458736" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="561318563" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="561318563" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1565992135" name="ipm" link="1172692808" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="102864045" name="frame" x="648" y="1782" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="102864045" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="401601724" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.005000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="401601724" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1514247331" name="inm" link="1570048389" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1969753152" name="frame" x="648" y="2070" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1969753152" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1063530430" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1063530430" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1583442797" name="vnm" link="1797914279" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1811707891" x="1692" y="1620" w="49" h="38" z="220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IntZ2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1355941939" name="" x="1656" y="1620" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1722761051" x="1656" y="1620" w="38" h="21" z="1" orient="6" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IntZ2" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="689012529" name="frame" x="1566" y="1710" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="689012529" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1597875061" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="250.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1597875061" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1114798564" name="IntZ2" link="1811707891" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="790079674" name="frame" x="1422" y="1080" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="790079674" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1041161869" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1041161869" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="351329949" name="Untitled" link="1571247374" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Untitled_6" group="" url="" version="" build="" crc="83809411" instances="0" key="" view="false" date="1741773711" id="1177608962">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="D2" x="-54" y="216" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="D1" x="-54" y="162" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Id" x="-54" y="126" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Z3" x="-54" y="90" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Z2" x="-54" y="54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Z1" x="-54" y="18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OC" x="-54" y="-18" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="269" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[OC]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="10" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Z1]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="49" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Z2]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="86" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Z3]]></text>
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="121" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Id]]></text>
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="162" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="154" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[D1]]></text>
        <line x1="-44" y1="157" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="167" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="216" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-52" y="208" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[D2]]></text>
        <line x1="-44" y1="211" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="221" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1443495383" x="162" y="252" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="OC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="926977057" x="144" y="342" w="69" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Z1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="38117889" x="162" y="414" w="69" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Z2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="857674638" x="162" y="486" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Z3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1524623483" x="162" y="540" w="69" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Id" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="56181473" x="162" y="594" w="69" h="22" z="110" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="D1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="319455543" x="162" y="684" w="69" h="22" z="130" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="D2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="848455042" x="288" y="252" w="38" h="26" z="20" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Overcurrent" />
            <param name="Group" value="Backup" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="139596130" name="" x="198" y="252" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1326171167" x="252" y="342" w="38" h="26" z="40" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Zone1" />
            <param name="Group" value="Zone1" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="19116902" name="" x="180" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="193847694" name="" x="198" y="414" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1514923164" x="270" y="414" w="38" h="26" z="60" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Zone2" />
            <param name="Group" value="Zone2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="-1.5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692235326" name="" x="198" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1390972672" x="270" y="486" w="38" h="26" z="80" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Zone3" />
            <param name="Group" value="Zone3" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.8" />
            <param name="Min" value="-0.8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="11602382" name="" x="198" y="540" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1616343705" x="270" y="540" w="38" h="26" z="100" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idmt" />
            <param name="Group" value="Backup" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1093615050" name="" x="198" y="594" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1152127318" x="270" y="594" w="38" h="26" z="120" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Differential" />
            <param name="Group" value="Transformer_Protection" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1918604752" name="" x="198" y="684" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="255212932" x="270" y="684" w="38" h="26" z="140" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Differential_Relay" />
            <param name="Group" value="Substation_Protection" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="123119368" name="frame" x="648" y="126" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="123119368" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1380926222" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1380926222" name="" />
            <Curve classid="Curve" id="1396926301" name="Overcurrent" link="848455042" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="355446897" name="frame" x="648" y="414" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="355446897" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="795354" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="795354" name="" />
            <Curve classid="Curve" id="1257318857" name="Zone1" link="1326171167" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1916809439" name="frame" x="1224" y="432" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1916809439" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1580371832" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1580371832" name="" />
            <Curve classid="Curve" id="1359859544" name="Idmt" link="1616343705" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1383204505" name="frame" x="1242" y="720" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1383204505" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="884480692" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="884480692" name="" />
            <Curve classid="Curve" id="1219005448" name="Differential" link="1152127318" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2031151192" name="frame" x="1818" y="126" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2031151192" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="709682122" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="709682122" name="" />
            <Curve classid="Curve" id="1808669375" name="Differential_Relay" link="255212932" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1507110823" name="frame" x="630" y="738" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1507110823" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="190605548" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="190605548" name="" />
            <Curve classid="Curve" id="1217284164" name="Zone2" link="1514923164" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="271319692" name="frame" x="648" y="1062" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="271319692" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1438673985" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1438673985" name="" />
            <Curve classid="Curve" id="1883931113" name="Zone3" link="1390972672" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Untitled_5" group="" url="" version="" build="" crc="43605508" instances="0" key="" view="false" date="1741773711" id="2032584973">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="C" x="54" y="108" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="B" x="54" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="A" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="iseqp" x="-54" y="162" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="iseqm" x="-54" y="126" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ip" x="-54" y="90" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="im" x="-54" y="54" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vp" x="-54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vm" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="223" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-25" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-45" y="7" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="84" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="121" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="162" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="157" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="157" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="167" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="47" y="-24" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="48" y="46" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="54" y1="108" x2="39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="51" y="103" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="0" y="29" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Zone3]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="506706969" x="450" y="396" w="69" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="986670317" x="450" y="360" w="69" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1074451897" x="450" y="324" w="69" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="im" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="869134495" x="450" y="288" w="69" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="ip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="316647146" x="450" y="252" w="90" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="iseqm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1828112370" x="450" y="216" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="iseqp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="90141181" x="846" y="522" w="112" h="64" z="530" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="600" />
            <param name="x1" value="170" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="1260" y="630" w="324" h="360" link="-1" id="200419877">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
          </paramlist>
          <Curve classid="Curve" name="Rab" link="611994373" color="0" bold="0" show="255" mode="0" id="2066321821" />
          <Curve classid="Curve" name="Xab" link="1138461873" color="0" bold="0" show="255" mode="0" id="1356881142" />
          <Curve classid="Curve" name="Rbc" link="1061086774" color="0" bold="0" show="255" mode="0" id="265531977" />
          <Curve classid="Curve" name="Xbc" link="465476598" color="0" bold="0" show="255" mode="0" id="356123432" />
          <Curve classid="Curve" name="Rca" link="287384023" color="0" bold="0" show="255" mode="0" id="1212112784" />
          <Curve classid="Curve" name="Xca" link="984299867" color="0" bold="0" show="255" mode="0" id="182856413" />
          <Curve classid="Curve" name="Rcircle" link="1166190649" color="0" bold="0" show="255" mode="0" id="2093858365" />
          <Curve classid="Curve" name="Xcircle" link="358670489" color="0" bold="0" show="255" mode="0" id="1123569225" />
          <paramlist link="200419877" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
          </paramlist>
          <axis name="x-axis">
            <ref link="2066321821" />
            <ref link="265531977" />
            <ref link="1212112784" />
            <ref link="2093858365" />
          </axis>
          <axis name="y-axis">
            <ref link="1356881142" />
            <ref link="356123432" />
            <ref link="182856413" />
            <ref link="1123569225" />
          </axis>
        </Frame>
        <User classid="UserCmp" name="" id="358670489" x="792" y="1512" w="38" h="26" z="720" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xcircle" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1166190649" x="792" y="1440" w="38" h="26" z="770" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rcircle" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="859498821" x="792" y="1512" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xcircle" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="383865379" x="792" y="1440" w="52" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rcircle" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="505094695" x="648" y="1404" w="69" h="19" z="450" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="50.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="267357087" x="720" y="1404" w="69" h="19" z="460" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="170" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2114542527" x="756" y="1440" w="76" h="60" z="650" orient="6" link="-1" defn="master:sumjct" layer="" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="355828004" x="612" y="1440" w="69" h="19" z="470" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="600" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="946387950" x="684" y="1440" w="76" h="76" z="640" orient="6" link="-1" defn="master:modulator" layer="" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="340533460" x="720" y="1548" w="69" h="19" z="510" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="35" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2116036337" x="756" y="1512" w="76" h="60" z="670" orient="0" link="-1" defn="master:sumjct" layer="" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="684" y="1476" w="118" h="10" orient="0" id="204329924" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="379569439" x="540" y="1476" w="67" h="58" z="480" orient="0" link="-1" defn="master:signalgen" layer="" q="4">
          <paramlist link="-1" name="" crc="102777908">
            <param name="F" value="60.0 [Hz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="1" />
            <param name="Duty" value="100 [%]" />
            <param name="Max" value="360" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1168471509" x="648" y="1548" w="69" h="19" z="500" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="50.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="313528607" x="612" y="1512" w="69" h="19" z="490" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="600" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1144024898" x="684" y="1512" w="76" h="76" z="660" orient="0" link="-1" defn="master:modulator" layer="" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="984299867" x="1206" y="1440" w="38" h="26" z="730" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xca" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="287384023" x="1206" y="1422" w="38" h="26" z="750" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rca" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="465476598" x="1206" y="1368" w="38" h="26" z="780" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xbc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1061086774" x="1206" y="1350" w="38" h="26" z="800" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rbc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1138461873" x="1206" y="1296" w="38" h="26" z="820" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xab" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="611994373" x="1206" y="1278" w="38" h="26" z="840" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rab" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1422" w="46" h="10" orient="0" id="354751113" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1350" w="46" h="10" orient="0" id="1826675679" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1278" w="46" h="10" orient="0" id="825184691" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1961894489" x="1170" y="1440" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="531350394" x="1170" y="1422" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="777784300" x="1170" y="1368" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1667166748" x="1170" y="1350" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1427008735" x="1170" y="1296" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1131969245" x="1170" y="1278" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rab" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1440" w="46" h="10" orient="0" id="1509293631" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1368" w="46" h="10" orient="0" id="414220928" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1206" y="1296" w="46" h="10" orient="0" id="2023016068" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1679210554" x="1098" y="1440" w="38" h="26" z="740" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1958741572" x="1098" y="1422" w="38" h="26" z="760" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1154219263" x="1098" y="1368" w="38" h="26" z="790" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1439079444" x="1098" y="1350" w="38" h="26" z="810" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="15369334" x="1098" y="1296" w="38" h="26" z="830" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1102641969" x="1098" y="1278" w="38" h="26" z="850" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ra" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-600.0" />
            <param name="Max" value="600.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1422" w="46" h="10" orient="0" id="2097602520" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1350" w="46" h="10" orient="0" id="893665552" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1278" w="46" h="10" orient="0" id="1321042834" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="982584056" x="1062" y="1440" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="188749605" x="1062" y="1422" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1941793937" x="1062" y="1368" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1411075700" x="1062" y="1350" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="354463927" x="1062" y="1296" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="959137087" x="1062" y="1278" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ra" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1440" w="46" h="10" orient="0" id="1001876488" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1368" w="46" h="10" orient="0" id="1471426857" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1296" w="46" h="10" orient="0" id="147072567" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="597700603" x="792" y="1296" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="829888653" x="792" y="1260" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="909252035" x="792" y="1134" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2082445952" x="792" y="1098" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2125616751" x="792" y="972" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="892206755" x="792" y="936" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1758564000" x="792" y="792" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="261918576" x="792" y="756" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1711162299" x="792" y="666" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1029605652" x="792" y="630" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="895345944" x="792" y="540" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1431303070" x="792" y="504" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ra" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="810" y="54" w="468" h="72" id="1983762157" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[SIMPLE DISTANCE PROTECTION SCHEME
Protection Scheme Page]]></Sticky>
        <User classid="UserCmp" name="" id="216914766" x="702" y="1260" w="166" h="154" z="620" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1751519236" x="702" y="1098" w="166" h="154" z="600" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="758906111" x="720" y="756" w="148" h="116" z="560" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1942890880" x="720" y="630" w="148" h="116" z="540" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="792" w="64" h="10" orient="0" id="1843592775" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="666" w="64" h="10" orient="0" id="471675147" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="972" y="540" w="64" h="10" orient="0" id="544891752" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1726472711" x="1062" y="774" w="76" h="62" z="690" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1716063671" x="1062" y="648" w="76" h="62" z="700" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1261049375" x="1062" y="522" w="76" h="62" z="710" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="540" w="10" h="568" orient="0" id="649679838" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="558" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="756" w="136" h="10" orient="0" id="760003495" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="630" w="136" h="10" orient="0" id="931632690" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="504" w="136" h="10" orient="0" id="1175755754" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1080" w="10" h="154" orient="0" id="475792018" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="900" y="1260" w="10" h="154" orient="0" id="1120223065" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="" id="1748208699" x="936" y="1098" w="76" h="62" z="680" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="1278" w="10" h="28" orient="0" id="583906871" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="1116" w="10" h="28" orient="0" id="1077984505" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="954" w="10" h="28" orient="0" id="1432604483" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="" id="1862762987" x="630" y="1170" w="25" h="22" z="360" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="249038419" x="630" y="1152" w="25" h="22" z="350" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="240409803" x="630" y="1134" w="25" h="22" z="340" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="45074155" x="630" y="1116" w="25" h="22" z="330" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="92507275" x="630" y="1260" w="25" h="22" z="400" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1749563148" x="630" y="1242" w="25" h="22" z="390" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1275386091" x="630" y="1224" w="25" h="22" z="380" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1783560718" x="630" y="1206" w="25" h="22" z="370" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1296" w="100" h="10" orient="0" id="118603678" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="1314" w="82" h="10" orient="0" id="1559840011" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1224" w="100" h="10" orient="0" id="668279876" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="1242" w="82" h="10" orient="0" id="980069484" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="1260" w="136" h="10" orient="0" id="1130812131" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1278" w="118" h="10" orient="0" id="1064519840" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1206" w="118" h="10" orient="0" id="163972076" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="1188" w="136" h="10" orient="0" id="462161445" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="578992184" x="630" y="1332" w="25" h="22" z="440" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1818605895" x="630" y="1314" w="25" h="22" z="430" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="355910502" x="630" y="1296" w="25" h="22" z="420" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="455392690" x="630" y="1278" w="25" h="22" z="410" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1134" w="100" h="10" orient="0" id="1130262928" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="1152" w="82" h="10" orient="0" id="536457065" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1062" w="100" h="10" orient="0" id="1945121861" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="1080" w="82" h="10" orient="0" id="64828722" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="1098" w="136" h="10" orient="0" id="1285198721" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1116" w="118" h="10" orient="0" id="321547884" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="1044" w="118" h="10" orient="0" id="1898027277" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="1026" w="136" h="10" orient="0" id="1918017452" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1753271456" x="630" y="1098" w="25" h="22" z="320" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="526840627" x="630" y="1080" w="25" h="22" z="310" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1828736523" x="630" y="1062" w="25" h="22" z="300" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1544832502" x="630" y="1044" w="25" h="22" z="290" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="972" w="100" h="10" orient="0" id="1673185062" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="990" w="82" h="10" orient="0" id="1806692996" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="900" w="100" h="10" orient="0" id="106593847" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="918" w="82" h="10" orient="0" id="223074564" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="936" w="136" h="10" orient="0" id="1237884339" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="954" w="118" h="10" orient="0" id="1663430710" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="882" w="118" h="10" orient="0" id="1458802156" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="864" w="136" h="10" orient="0" id="518884996" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="806491542" x="630" y="1008" w="25" h="22" z="280" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2126489309" x="630" y="990" w="25" h="22" z="270" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1911686096" x="630" y="972" w="25" h="22" z="260" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2067561712" x="630" y="954" w="25" h="22" z="250" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1816604644" x="630" y="936" w="25" h="22" z="240" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1628453881" x="630" y="918" w="25" h="22" z="230" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="681653071" x="630" y="900" w="25" h="22" z="220" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1593243640" x="630" y="882" w="25" h="22" z="210" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1054681431" x="702" y="936" w="166" h="154" z="580" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="774" w="10" h="28" orient="0" id="393418130" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="810" w="82" h="10" orient="0" id="1709790262" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="792" w="100" h="10" orient="0" id="1697447295" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="756" w="100" h="10" orient="0" id="1906013357" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="738" w="118" h="10" orient="0" id="894673569" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="720" w="136" h="10" orient="0" id="1605204063" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="702" w="154" h="10" orient="0" id="1095179611" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="923727434" x="648" y="774" w="25" h="22" z="200" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="503785852" x="648" y="756" w="25" h="22" z="190" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1921203300" x="648" y="738" w="25" h="22" z="180" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1281086142" x="648" y="720" w="25" h="22" z="170" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="648" w="10" h="28" orient="0" id="2057740508" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="684" w="82" h="10" orient="0" id="1546837576" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="666" w="100" h="10" orient="0" id="1215573705" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="630" w="100" h="10" orient="0" id="474309782" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="612" w="118" h="10" orient="0" id="130896578" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="594" w="136" h="10" orient="0" id="165579314" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="576" w="154" h="10" orient="0" id="732280768" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2071630786" x="648" y="648" w="25" h="22" z="160" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="504071794" x="648" y="630" w="25" h="22" z="150" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="286933172" x="648" y="612" w="25" h="22" z="140" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1737290202" x="648" y="594" w="25" h="22" z="130" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="28" orient="0" id="508117835" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="558" w="82" h="10" orient="0" id="1175435153" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="540" w="100" h="10" orient="0" id="589179265" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="504" w="100" h="10" orient="0" id="1818708007" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="118" h="10" orient="0" id="174919855" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="468" w="136" h="10" orient="0" id="2032490165" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="450" w="154" h="10" orient="0" id="809347852" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1241817436" x="648" y="522" w="25" h="22" z="120" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1499141615" x="648" y="504" w="25" h="22" z="110" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2083396783" x="648" y="486" w="25" h="22" z="100" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1950045341" x="648" y="468" w="25" h="22" z="90" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="601231403" x="576" y="396" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="izp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2061625666" x="558" y="396" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="izm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="306" w="10" h="82" orient="0" id="991176242" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="306" w="10" h="82" orient="0" id="135740441" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="" id="613220440" x="576" y="396" w="22" h="25" z="80" orient="1" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="930689804" x="558" y="396" w="22" h="25" z="70" orient="1" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1834724220" x="540" y="396" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="396" w="10" h="442" orient="0" id="2068261508" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="432" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="558" y="396" w="10" h="442" orient="0" id="913384855" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="432" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="396" w="10" h="946" orient="0" id="2031893193" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="396" w="10" h="946" orient="0" id="1091229121" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="396" w="10" h="946" orient="0" id="1796880369" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="396" w="10" h="946" orient="0" id="1899738689" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <User classid="UserCmp" name="" id="654753101" x="720" y="504" w="148" h="116" z="520" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="738226308" name="" x="504" y="396" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="668462952" name="" x="522" y="396" w="46" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1993799565" name="" x="540" y="396" w="64" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-54" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="592753393" name="" x="486" y="252" w="100" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1414566308" name="" x="486" y="216" w="118" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="90" />
        </Wire>
        <Frame classid="PlotFrame" name="PlotFrame" x="1260" y="234" w="324" h="360" link="-1" id="1309313065">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
          </paramlist>
          <Curve classid="Curve" name="Ra" link="1102641969" color="0" bold="0" show="255" mode="0" id="1923822588" />
          <Curve classid="Curve" name="Xa" link="15369334" color="0" bold="0" show="255" mode="0" id="693872964" />
          <Curve classid="Curve" name="Rb" link="1439079444" color="0" bold="0" show="255" mode="0" id="1300655518" />
          <Curve classid="Curve" name="Xb" link="1154219263" color="0" bold="0" show="255" mode="0" id="1337938482" />
          <Curve classid="Curve" name="Rc" link="1958741572" color="0" bold="0" show="255" mode="0" id="903787917" />
          <Curve classid="Curve" name="Xc" link="1679210554" color="0" bold="0" show="255" mode="0" id="1671955021" />
          <Curve classid="Curve" name="Rcircle" link="1166190649" color="0" bold="0" show="255" mode="0" id="2138780420" />
          <Curve classid="Curve" name="Xcircle" link="358670489" color="0" bold="0" show="255" mode="0" id="2010847583" />
          <paramlist link="1309313065" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
          </paramlist>
          <axis name="x-axis">
            <ref link="1923822588" />
            <ref link="1300655518" />
            <ref link="903787917" />
            <ref link="2138780420" />
          </axis>
          <axis name="y-axis">
            <ref link="693872964" />
            <ref link="1337938482" />
            <ref link="1671955021" />
            <ref link="2010847583" />
          </axis>
        </Frame>
        <User classid="UserCmp" name="master:export" id="2110481553" x="1134" y="774" w="60" h="21" z="860" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1536103043" x="1134" y="648" w="60" h="21" z="870" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="620869463" x="1134" y="522" w="60" h="21" z="880" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="556369731" x="846" y="648" w="112" h="64" z="550" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="600" />
            <param name="x1" value="170" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1408566785" x="846" y="774" w="112" h="64" z="570" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="600" />
            <param name="x1" value="170" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1389951667" x="846" y="954" w="112" h="64" z="590" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="550" />
            <param name="x1" value="600" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1044680523" x="846" y="1116" w="112" h="64" z="610" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="600" />
            <param name="x1" value="170" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="230445147" x="846" y="1278" w="112" h="64" z="630" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="600" />
            <param name="x1" value="170" />
            <param name="y1" value="35" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Untitled_4" group="" url="" version="" build="" crc="36109641" instances="0" key="" view="false" date="1741773711" id="1351425276">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Q" x="-54" y="162" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="P" x="-54" y="126" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Irms" x="-54" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vrms" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I" x="-54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="218" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-56" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[V]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-5" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[I]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="46" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vrms]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-53" y="79" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Irms]]></text>
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="119" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="162" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="156" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Q]]></text>
        <line x1="-44" y1="157" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="167" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="0" y="68" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Source Plot]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1178890725" x="234" y="468" w="62" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="712089827" x="234" y="504" w="62" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="I" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1513099664" x="234" y="432" w="83" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vrms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="317552130" x="234" y="540" w="83" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Irms" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="506754555" x="234" y="576" w="62" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="247846520" x="234" y="630" w="62" h="22" z="110" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1212565049" name="frame" x="414" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1212565049" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="948266387" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="948266387" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="947115907" name="Irms" link="989168131" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="725666442" name="frame" x="1566" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="725666442" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1116748446" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1116748446" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1287714642" name="Q" link="1961586625" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2004398960" name="frame" x="990" y="648" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="2004398960" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1856672312" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1856672312" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1028659617" name="P" link="40528303" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1820679122" name="frame" x="1566" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1820679122" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="900001159" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="20.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="900001159" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="421149669" name="Vrms" link="83670351" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1392532466" name="frame" x="990" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1392532466" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="391913455" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="25.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="391913455" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1007220347" name="V" link="976406118" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="302494966" name="frame" x="414" y="360" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="302494966" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="89058350" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="89058350" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1486879284" name="I" link="1943769085" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="687797971" name="" x="270" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="40528303" x="306" y="576" w="38" h="38" z="100" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1961586625" x="306" y="630" w="38" h="38" z="120" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1342812429" name="" x="270" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="36339902" name="" x="270" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="83670351" x="306" y="432" w="42" h="38" z="20" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116000" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="989168131" x="306" y="540" w="42" h="38" z="80" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Irms" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="10" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1579726985" name="" x="270" y="540" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="502445930" name="" x="270" y="468" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="976406118" x="306" y="468" w="38" h="38" z="40" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V" />
            <param name="Group" value="Transformer_Protection" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="0.008" />
            <param name="Min" value="-0.008" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1943769085" x="306" y="504" w="38" h="38" z="60" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="451451830" name="" x="270" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="1016878317" name="frame" x="738" y="1332" w="576" h="504" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1016878317" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1206765627" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="true" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1206765627" name="" />
            <Curve classid="Curve" id="2126162377" name="V" link="976406118" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="ControlFrame" name="" x="306" y="990" w="396" h="252" id="162714226" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Meter" id="1017861515" name="Vrms" link="83670351" />
          <Control classid="Meter" id="132912661" name="Irms" link="989168131" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Untitled_3" group="" url="" version="" build="" crc="101626108" instances="0" key="" view="false" date="1741773711" id="400829167">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="C" x="54" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="B" x="54" y="18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="A" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Is" x="-54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ip" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="111" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-27" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Ip]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-45" y="11" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Is]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="48" y="-23" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="45" y="11" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="49" y="50" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[C]]></text>
        <text x="1" y="23" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Distribution ]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="398252405" x="612" y="306" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1973046881" x="972" y="288" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1943227166" x="1332" y="972" w="60" h="21" z="390" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1066225554" x="1332" y="1134" w="60" h="21" z="290" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="311918989" x="1332" y="1296" w="60" h="21" z="320" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1323564601" name="frame" x="1962" y="720" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1323564601" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="496339302" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.020000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="496339302" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1037953897" name="IbiasA" link="580806648" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="152208596" name="frame" x="1962" y="432" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="152208596" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1748444990" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1748444990" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="988818026" name="IdiffA" link="67420424" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="1089280349" name="" x="1620" y="936" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="580806648" x="1674" y="936" w="56" h="38" z="400" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="786936057" name="" x="1620" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="67420424" x="1656" y="882" w="56" h="38" z="410" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="983053932" x="1620" y="936" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963442322" x="1620" y="882" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1277171083" name="" x="1134" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="99673821" name="" x="1008" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1128079285" name="" x="792" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="165264733" name="" x="900" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1766457003" x="936" y="558" w="38" h="26" z="450" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasB" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2017953580" name="" x="666" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1745999649" name="" x="558" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1915965716" x="1170" y="558" w="38" h="26" z="430" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1022493386" x="1044" y="558" w="38" h="26" z="440" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="495564625" x="828" y="558" w="38" h="26" z="460" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffB" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1052084229" x="702" y="558" w="38" h="26" z="470" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="990690712" x="594" y="558" w="38" h="26" z="480" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1750569499" x="666" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1728020805" x="900" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1519590396" x="1134" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1651922011" x="1008" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="529789815" x="792" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="168874242" x="558" y="558" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="403915490" x="1314" y="378" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1033203971" name="" x="1242" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="575188699" name="" x="1242" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="145800899" x="1314" y="432" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="904660412" name="" x="1242" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1721158231" x="1314" y="486" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="668536921" x="900" y="486" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1010030393" name="" x="828" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1792093449" x="900" y="432" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1403453337" name="" x="828" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="953066322" name="" x="828" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="858073349" x="900" y="378" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2074411297" name="" x="738" y="486" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1976711380" name="" x="738" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="856431934" name="" x="738" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1535234025" name="" x="972" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="753824393" name="" x="972" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="405459695" name="" x="972" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="470737025" name="" x="558" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1264386175" name="" x="558" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1435191139" name="" x="558" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ct_single" id="251267008" x="1044" y="486" w="75" h="26" z="190" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="500" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2c" />
            <param name="B" value="B2c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="571780760" x="1044" y="432" w="75" h="26" z="150" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="500" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2b" />
            <param name="B" value="B2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="473854286" x="1044" y="378" w="75" h="26" z="110" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="400" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2A" />
            <param name="B" value="B2A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="1609984091" x="630" y="486" w="75" h="26" z="160" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="80" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1b_c" />
            <param name="B" value="B1b_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="594149234" x="630" y="432" w="75" h="26" z="120" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="80" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1a_b" />
            <param name="B" value="B1a_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="762909707" x="630" y="378" w="75" h="26" z="90" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="60" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1a" />
            <param name="B" value="B1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="354758975" x="1206" y="432" w="76" h="30" z="170" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="894001130" x="1206" y="486" w="76" h="30" z="200" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1774575155" x="792" y="486" w="76" h="30" z="180" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="553428288" x="1206" y="378" w="76" h="30" z="130" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1448185070" x="792" y="432" w="76" h="30" z="140" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="717317052" x="792" y="378" w="76" h="30" z="100" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1007730019" x="972" y="486" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1260672370" x="972" y="432" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="373077670" x="972" y="378" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="947301852" x="558" y="486" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1017427529" x="558" y="432" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="314260616" x="558" y="378" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="507856465" name="" x="648" y="306" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1998974292" x="828" y="324" w="25" h="22" z="50" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="447190249" x="774" y="324" w="25" h="22" z="40" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="913974948" x="720" y="324" w="25" h="22" z="30" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1960087449" x="720" y="324" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="399754954" x="774" y="324" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="710452192" x="828" y="324" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="842209103" name="" x="1008" y="288" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="246925252" x="1188" y="306" w="25" h="22" z="80" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="407987643" x="1134" y="306" w="25" h="22" z="70" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="362190588" x="1080" y="306" w="25" h="22" z="60" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1212296137" x="1080" y="306" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1025509355" x="1134" y="306" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1046573929" x="1188" y="306" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1431296118" x="1134" y="684" w="25" h="22" z="340" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1817407954" x="1134" y="720" w="25" h="22" z="250" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="421863005" x="1134" y="756" w="25" h="22" z="260" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1906238681" name="" x="1134" y="684" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1483422238" name="" x="1134" y="720" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="485585939" name="" x="1134" y="756" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1836994521" x="1224" y="684" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2125880457" x="1224" y="720" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="994657704" x="1224" y="756" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="249789264" x="774" y="738" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="108306772" x="774" y="702" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1004458863" x="774" y="666" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="163490506" name="" x="684" y="738" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="988948124" name="" x="684" y="702" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1745034620" name="" x="684" y="666" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="433285582" x="684" y="738" w="25" h="22" z="230" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="878768000" x="684" y="702" w="25" h="22" z="220" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="421338457" x="684" y="666" w="25" h="22" z="330" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fft" id="209102775" x="1044" y="702" w="148" h="150" z="240" orient="0" defn="master:fft" link="-1" q="4">
          <paramlist link="-1" name="" crc="60880492">
            <param name="Type" value="3" />
            <param name="Size" value="0" />
            <param name="F" value="50.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="1" />
            <param name="PModCS" value="2" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="968420571" name="" x="972" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1133925021" name="" x="972" y="702" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2136330677" name="" x="972" y="738" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="831035716" name="" x="522" y="720" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="761599894" name="" x="522" y="684" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1827750839" name="" x="522" y="648" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fft" id="1157592007" x="594" y="684" w="148" h="150" z="210" orient="0" defn="master:fft" link="-1" q="4">
          <paramlist link="-1" name="" crc="60880492">
            <param name="Type" value="3" />
            <param name="Size" value="0" />
            <param name="F" value="50.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="1" />
            <param name="PModCS" value="2" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="809210817" x="450" y="648" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1589285807" x="450" y="684" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2122953105" x="450" y="720" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="711371933" x="900" y="666" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1686474000" x="900" y="702" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="948911160" x="900" y="738" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1195001324" x="1260" y="1296" w="76" h="58" z="310" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="332955472" x="1260" y="1134" w="76" h="58" z="280" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="23538162" x="1260" y="972" w="76" h="58" z="360" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:dscd87" id="1253312940" x="1116" y="1296" w="105" h="87" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="Ibias" value="IbiasC" />
            <param name="Idiff" value="IdiffC" />
            <param name="HT" value="8.0 [ms]" />
            <param name="K2" value="1.5" />
            <param name="IS2" value="2.0" />
            <param name="K1" value="0.75" />
            <param name="IS1" value="0.5" />
            <param name="AS" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="82573177" x="990" y="1278" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1203505849" x="990" y="1314" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="605734543" name="" x="990" y="1278" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="793739009" name="" x="990" y="1314" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1197293748" x="1098" y="1188" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2014603567" x="1134" y="1188" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1023018412" name="" x="1098" y="1188" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="421761419" name="" x="1134" y="1188" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1102197322" name="" x="1224" y="1296" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:dscd87" id="1903809092" x="1116" y="1134" w="105" h="87" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="Ibias" value="IbiasB" />
            <param name="Idiff" value="IdiffB" />
            <param name="HT" value="8.0 [ms]" />
            <param name="K2" value="1.5" />
            <param name="IS2" value="2.0" />
            <param name="K1" value="0.75" />
            <param name="IS1" value="0.5" />
            <param name="AS" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1337158379" x="990" y="1116" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="201248465" x="990" y="1152" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1196673702" name="" x="990" y="1116" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="53868659" name="" x="990" y="1152" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="619755391" x="1098" y="1026" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1662631293" x="1134" y="1026" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="593210269" name="" x="1098" y="1026" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2092473739" name="" x="1134" y="1026" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="277309225" name="" x="1224" y="1134" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1951008288" name="" x="1224" y="972" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1932045122" name="" x="1134" y="864" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1725608227" name="" x="1098" y="864" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2105733436" x="1134" y="864" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1286510880" x="1098" y="864" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="566618285" name="" x="990" y="990" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2108838779" name="" x="990" y="954" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="419057729" x="990" y="990" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1275399772" x="990" y="954" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:dscd87" id="1226918633" x="1116" y="972" w="105" h="87" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="Ibias" value="IbiasA" />
            <param name="Idiff" value="IdiffA" />
            <param name="HT" value="8.0 [ms]" />
            <param name="K2" value="1.5" />
            <param name="IS2" value="2.0" />
            <param name="K1" value="0.6" />
            <param name="IS1" value="1" />
            <param name="AS" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2030613501" x="1296" y="846" w="38" h="84" z="420" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="195067394" name="" x="1296" y="846" w="10" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1588985720" x="1296" y="1080" w="38" h="84" z="380" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="353922556" name="" x="1296" y="1080" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1774570629" x="1296" y="1242" w="38" h="84" z="370" orient="3" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="886264937" name="" x="1296" y="1242" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Frame classid="GraphFrame" id="1814026774" name="frame" x="1746" y="1098" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1814026774" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1963087901" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="true" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1963087901" name="" />
            <Curve classid="Curve" id="755945065" name="Untitled" link="2030613501" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="957993926" name="" x="1080" y="486" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1935477929" name="" x="1080" y="432" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="745452839" name="" x="1080" y="378" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1086692413" name="" x="666" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1586270634" name="" x="666" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="530219080" name="" x="666" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Zone2" group="" url="" version="" build="" crc="23716840" instances="0" key="" view="false" date="1741773711" id="1861503254">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="C" x="54" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="B" x="54" y="18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="A" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="iseqp" x="-54" y="72" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="iseqm" x="-54" y="54" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="ip" x="-54" y="36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="im" x="-54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vp" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="vm" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="132" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Zone2]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-50" y="-24" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="-5" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="14" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-46" y="32" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="49" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[M]]></text>
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-48" y="68" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[P]]></text>
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="46" y="-23" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="47" y="12" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="49" y="49" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[C]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2036697326" x="1314" y="1764" w="69" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="444998464" x="1314" y="1728" w="69" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1564629718" x="1314" y="1692" w="69" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="im" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1822897369" x="1314" y="1656" w="69" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="ip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1679017836" x="1314" y="1620" w="90" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="iseqm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="445498314" x="1314" y="1584" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="iseqp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1036104007" x="1998" y="1890" w="60" h="21" z="900" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1090494754" x="1998" y="2016" w="60" h="21" z="880" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1321215156" x="1998" y="2142" w="60" h="21" z="860" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="2124" y="1602" w="324" h="360" link="-1" id="730951654">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
          </paramlist>
          <Curve classid="Curve" name="Ra" link="1750448367" color="0" bold="0" show="255" mode="0" id="1359653750" />
          <Curve classid="Curve" name="Xa" link="44401690" color="0" bold="0" show="255" mode="0" id="47351408" />
          <Curve classid="Curve" name="Rb" link="423092897" color="0" bold="0" show="255" mode="0" id="1726229570" />
          <Curve classid="Curve" name="Xb" link="1592423134" color="0" bold="0" show="255" mode="0" id="797635795" />
          <Curve classid="Curve" name="Rc" link="1297354633" color="0" bold="0" show="255" mode="0" id="1075949924" />
          <Curve classid="Curve" name="Xc" link="266885323" color="0" bold="0" show="255" mode="0" id="22897568" />
          <Curve classid="Curve" name="Rcircle" link="264160909" color="0" bold="0" show="255" mode="0" id="1727745604" />
          <Curve classid="Curve" name="Xcircle" link="1126660757" color="0" bold="0" show="255" mode="0" id="233462052" />
          <paramlist link="730951654" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
          </paramlist>
          <axis name="x-axis">
            <ref link="1359653750" />
            <ref link="1726229570" />
            <ref link="1075949924" />
            <ref link="1727745604" />
          </axis>
          <axis name="y-axis">
            <ref link="47351408" />
            <ref link="797635795" />
            <ref link="22897568" />
            <ref link="233462052" />
          </axis>
        </Frame>
        <Wire classid="WireOrthogonal" id="378594273" name="" x="1350" y="1584" w="118" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1764963216" name="" x="1350" y="1620" w="100" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2051833921" name="" x="1404" y="1764" w="64" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-54" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="954134157" name="" x="1386" y="1764" w="46" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="871354315" name="" x="1368" y="1764" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="9694268" x="1584" y="1872" w="148" h="116" z="520" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="1764" w="10" h="946" orient="0" id="1188233265" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1764" w="10" h="946" orient="0" id="1122543500" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1764" w="10" h="946" orient="0" id="2129214718" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="1764" w="10" h="946" orient="0" id="641594876" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="936" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1764" w="10" h="442" orient="0" id="2085969906" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="432" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1764" w="10" h="442" orient="0" id="1361360046" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="432" />
        </Wire>
        <User classid="UserCmp" name="" id="653834819" x="1404" y="1764" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1732536841" x="1422" y="1764" w="22" h="25" z="70" orient="1" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1772042735" x="1440" y="1764" w="22" h="25" z="80" orient="1" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1674" w="10" h="82" orient="0" id="1701891643" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1458" y="1674" w="10" h="82" orient="0" id="1791915406" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="" id="507253654" x="1422" y="1764" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="izm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="916315298" x="1440" y="1764" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="izp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1282302343" x="1512" y="1836" w="25" h="22" z="90" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1699776628" x="1512" y="1854" w="25" h="22" z="100" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="155832983" x="1512" y="1872" w="25" h="22" z="110" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1865185981" x="1512" y="1890" w="25" h="22" z="120" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="1818" w="154" h="10" orient="0" id="1072955333" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1836" w="136" h="10" orient="0" id="2033855494" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1854" w="118" h="10" orient="0" id="934155333" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="1872" w="100" h="10" orient="0" id="1703345880" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="1908" w="100" h="10" orient="0" id="1321262760" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1926" w="82" h="10" orient="0" id="1635495501" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="1890" w="10" h="28" orient="0" id="219045248" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="" id="681993144" x="1512" y="1962" w="25" h="22" z="130" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1737085649" x="1512" y="1980" w="25" h="22" z="140" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="812377043" x="1512" y="1998" w="25" h="22" z="150" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="755646487" x="1512" y="2016" w="25" h="22" z="160" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="1944" w="154" h="10" orient="0" id="193421155" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="1962" w="136" h="10" orient="0" id="180396438" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1980" w="118" h="10" orient="0" id="1212471800" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="1998" w="100" h="10" orient="0" id="413222189" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="2034" w="100" h="10" orient="0" id="1539074721" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="2052" w="82" h="10" orient="0" id="580606675" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2016" w="10" h="28" orient="0" id="239555183" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="" id="1758478534" x="1512" y="2088" w="25" h="22" z="170" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1150287280" x="1512" y="2106" w="25" h="22" z="180" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="413858484" x="1512" y="2124" w="25" h="22" z="190" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1440094193" x="1512" y="2142" w="25" h="22" z="200" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2070" w="154" h="10" orient="0" id="7440718" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2088" w="136" h="10" orient="0" id="2131030793" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2106" w="118" h="10" orient="0" id="2057413655" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2124" w="100" h="10" orient="0" id="1985678540" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1422" y="2160" w="100" h="10" orient="0" id="1958219552" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="2178" w="82" h="10" orient="0" id="2006682199" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2142" w="10" h="28" orient="0" id="222406699" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="" id="1283596602" x="1566" y="2304" w="166" h="154" z="580" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1947631206" x="1494" y="2250" w="25" h="22" z="210" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2012660226" x="1494" y="2268" w="25" h="22" z="220" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1035674923" x="1494" y="2286" w="25" h="22" z="230" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="702902589" x="1494" y="2304" w="25" h="22" z="240" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1066335061" x="1494" y="2322" w="25" h="22" z="250" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1564408567" x="1494" y="2340" w="25" h="22" z="260" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="526597413" x="1494" y="2358" w="25" h="22" z="270" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="576958068" x="1494" y="2376" w="25" h="22" z="280" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2232" w="136" h="10" orient="0" id="1665970038" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2250" w="118" h="10" orient="0" id="1938895575" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2322" w="118" h="10" orient="0" id="2020388967" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2304" w="136" h="10" orient="0" id="1506433142" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2286" w="82" h="10" orient="0" id="1288531375" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2268" w="100" h="10" orient="0" id="1399620380" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2358" w="82" h="10" orient="0" id="511038628" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2340" w="100" h="10" orient="0" id="1857285584" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="950527585" x="1494" y="2412" w="25" h="22" z="290" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1146241128" x="1494" y="2430" w="25" h="22" z="300" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1447152063" x="1494" y="2448" w="25" h="22" z="310" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="452644762" x="1494" y="2466" w="25" h="22" z="320" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2394" w="136" h="10" orient="0" id="1327238992" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2412" w="118" h="10" orient="0" id="2085564128" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2484" w="118" h="10" orient="0" id="467342129" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2466" w="136" h="10" orient="0" id="1747306806" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2448" w="82" h="10" orient="0" id="510074351" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2430" w="100" h="10" orient="0" id="807712321" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2520" w="82" h="10" orient="0" id="1901714677" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2502" w="100" h="10" orient="0" id="637091201" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1946272102" x="1494" y="2646" w="25" h="22" z="410" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1476833558" x="1494" y="2664" w="25" h="22" z="420" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1202098841" x="1494" y="2682" w="25" h="22" z="430" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="127815128" x="1494" y="2700" w="25" h="22" z="440" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2556" w="136" h="10" orient="0" id="868939857" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2574" w="118" h="10" orient="0" id="1684777678" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1368" y="2646" w="118" h="10" orient="0" id="1743622065" layer="">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="2628" w="136" h="10" orient="0" id="1244797045" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2610" w="82" h="10" orient="0" id="1618723176" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2592" w="100" h="10" orient="0" id="1297688091" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1404" y="2682" w="82" h="10" orient="0" id="687603395" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="2664" w="100" h="10" orient="0" id="776548483" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="118509785" x="1494" y="2574" w="25" h="22" z="370" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="205817062" x="1494" y="2592" w="25" h="22" z="380" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="39137343" x="1494" y="2610" w="25" h="22" z="390" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1484176878" x="1494" y="2628" w="25" h="22" z="400" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1527865153" x="1494" y="2484" w="25" h="22" z="330" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1449066142" x="1494" y="2502" w="25" h="22" z="340" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="136016717" x="1494" y="2520" w="25" h="22" z="350" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1045053676" x="1494" y="2538" w="25" h="22" z="360" orient="0" link="-1" defn="master:datatap" layer="" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2322" w="10" h="28" orient="0" id="582224289" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2484" w="10" h="28" orient="0" id="402128982" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1656" y="2646" w="10" h="28" orient="0" id="1323474205" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="" id="1649976912" x="1800" y="2466" w="76" h="62" z="680" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1764" y="2628" w="10" h="154" orient="0" id="1189601609" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="2448" w="10" h="154" orient="0" id="1077137194" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1872" w="136" h="10" orient="0" id="433114198" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="1998" w="136" h="10" orient="0" id="1827308585" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="2124" w="136" h="10" orient="0" id="164407134" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1908" w="10" h="568" orient="0" id="1552718298" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="558" />
        </Wire>
        <User classid="UserCmp" name="" id="181142361" x="1926" y="1890" w="76" h="62" z="710" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1629115292" x="1926" y="2016" w="76" h="62" z="700" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1859763176" x="1926" y="2142" w="76" h="62" z="690" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="1908" w="64" h="10" orient="0" id="591395349" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="2034" w="64" h="10" orient="0" id="1341137871" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1836" y="2160" w="64" h="10" orient="0" id="890325897" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1685591965" x="1584" y="1998" w="148" h="116" z="540" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1196034836" x="1584" y="2124" w="148" h="116" z="560" orient="0" link="-1" defn="master:l2g_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="119830092">
            <param name="ConstK" value="1.6" />
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
            <param name="ConstKa" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1855594359" x="1566" y="2466" w="166" h="154" z="600" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="264869276" x="1566" y="2628" w="166" h="154" z="620" orient="0" link="-1" defn="master:l2l_imp" layer="" q="4">
          <paramlist link="-1" name="" crc="48490130">
            <param name="AngTyp" value="0" />
            <param name="HoldT" value="0.1 [s]" />
            <param name="RI" value="-458.8 [ohm]" />
            <param name="XI" value="56.7 [ohm]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="1674" y="1422" w="468" h="72" id="1835317138" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[SIMPLE DISTANCE PROTECTION SCHEME
Protection Scheme Page]]></Sticky>
        <User classid="UserCmp" name="" id="1183054972" x="1656" y="1872" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ra" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1982206943" x="1656" y="1908" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1010595412" x="1656" y="1998" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1503857871" x="1656" y="2034" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="648177772" x="1656" y="2124" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="154225625" x="1656" y="2160" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1145748907" x="1656" y="2304" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1151596730" x="1656" y="2340" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="11234" x="1656" y="2466" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="339860680" x="1656" y="2502" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1418300633" x="1656" y="2628" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1721143825" x="1656" y="2664" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xca" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2664" w="46" h="10" orient="0" id="908641388" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2736" w="46" h="10" orient="0" id="1076941380" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2808" w="46" h="10" orient="0" id="1487008889" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="462959831" x="1926" y="2646" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ra" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="200318189" x="1926" y="2664" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xa" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1910046047" x="1926" y="2718" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1336066427" x="1926" y="2736" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1610344843" x="1926" y="2790" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1897556569" x="1926" y="2808" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2646" w="46" h="10" orient="0" id="456847229" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2718" w="46" h="10" orient="0" id="686404788" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1962" y="2790" w="46" h="10" orient="0" id="1525837452" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1750448367" x="1962" y="2646" w="38" h="26" z="850" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ra" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-600.0" />
            <param name="Max" value="600.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="44401690" x="1962" y="2664" w="38" h="26" z="830" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xa" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="423092897" x="1962" y="2718" w="38" h="26" z="810" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1592423134" x="1962" y="2736" w="38" h="26" z="790" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xb" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1297354633" x="1962" y="2790" w="38" h="26" z="760" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="266885323" x="1962" y="2808" w="38" h="26" z="740" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2664" w="46" h="10" orient="0" id="954829313" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2736" w="46" h="10" orient="0" id="1234622638" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2808" w="46" h="10" orient="0" id="2103928900" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1332197662" x="2034" y="2646" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="714061333" x="2034" y="2664" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="460613224" x="2034" y="2718" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1466233287" x="2034" y="2736" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xbc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="253308704" x="2034" y="2790" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rca" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1451540140" x="2034" y="2808" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xca" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2646" w="46" h="10" orient="0" id="1251533228" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2718" w="46" h="10" orient="0" id="1864024812" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2070" y="2790" w="46" h="10" orient="0" id="832592149" layer="">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1023290754" x="2070" y="2646" w="38" h="26" z="840" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rab" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="252429997" x="2070" y="2664" w="38" h="26" z="820" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xab" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2100223824" x="2070" y="2718" w="38" h="26" z="800" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rbc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="287326979" x="2070" y="2736" w="38" h="26" z="780" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xbc" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1979854336" x="2070" y="2790" w="38" h="26" z="750" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rca" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1256436696" x="2070" y="2808" w="38" h="26" z="730" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xca" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1043063387" x="1548" y="2880" w="76" h="76" z="660" orient="0" link="-1" defn="master:modulator" layer="" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="1" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1964757008" x="1476" y="2880" w="69" h="19" z="490" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="18" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="298863247" x="1512" y="2916" w="69" h="19" z="500" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="50.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="640116129" x="1404" y="2844" w="67" h="58" z="480" orient="0" link="-1" defn="master:signalgen" layer="" q="4">
          <paramlist link="-1" name="" crc="102777908">
            <param name="F" value="60.0 [Hz]" />
            <param name="P" value="0.0 [deg]" />
            <param name="Type" value="1" />
            <param name="Duty" value="100 [%]" />
            <param name="Max" value="360" />
            <param name="Min" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1548" y="2844" w="118" h="10" orient="0" id="1507523879" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1963284290" x="1620" y="2880" w="76" h="60" z="670" orient="0" link="-1" defn="master:sumjct" layer="" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="494421196" x="1584" y="2916" w="69" h="19" z="510" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="8.7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1738813881" x="1548" y="2808" w="76" h="76" z="640" orient="6" link="-1" defn="master:modulator" layer="" q="4">
          <paramlist link="-1" name="" crc="93007457">
            <param name="Type" value="2" />
            <param name="FMod" value="1" />
            <param name="PMod" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="142039558" x="1476" y="2808" w="69" h="19" z="470" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="18" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1544539180" x="1620" y="2808" w="76" h="60" z="650" orient="6" link="-1" defn="master:sumjct" layer="" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1164656234" x="1584" y="2772" w="69" h="19" z="460" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="2.36" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="429189849" x="1512" y="2772" w="69" h="19" z="450" orient="0" link="-1" defn="master:const" layer="" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="50.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1637763021" x="1656" y="2808" w="52" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rcircle" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="305327987" x="1656" y="2880" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Xcircle" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="264160909" x="1656" y="2808" w="38" h="26" z="770" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rcircle" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1126660757" x="1656" y="2880" w="38" h="26" z="720" orient="0" link="-1" defn="master:pgb" layer="" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Xcircle" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="enab" value="1" />
            <param name="UseSignalName" value="0" />
          </paramlist>
        </User>
        <Frame classid="PlotFrame" name="PlotFrame" x="2124" y="1998" w="324" h="360" link="-1" id="976016602">
          <paramlist link="-1" name="">
            <param name="mode" value="0" />
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : XY Plot" />
            <param name="grid" value="true" />
            <param name="ticks" value="false" />
            <param name="yinter" value="true" />
            <param name="glyphs" value="false" />
            <param name="xhair" value="false" />
            <param name="autocolor" value="false" />
            <param name="invertcolors" value="false" />
            <param name="snaptogrid" value="false" />
            <param name="aspect" value="false" />
            <param name="tracestyle" value="0" />
          </paramlist>
          <Curve classid="Curve" name="Rab" link="1023290754" color="0" bold="0" show="255" mode="0" id="997588180" />
          <Curve classid="Curve" name="Xab" link="252429997" color="0" bold="0" show="255" mode="0" id="1623642388" />
          <Curve classid="Curve" name="Rbc" link="2100223824" color="0" bold="0" show="255" mode="0" id="971758934" />
          <Curve classid="Curve" name="Xbc" link="287326979" color="0" bold="0" show="255" mode="0" id="896990368" />
          <Curve classid="Curve" name="Rca" link="1979854336" color="0" bold="0" show="255" mode="0" id="1713086560" />
          <Curve classid="Curve" name="Xca" link="1256436696" color="0" bold="0" show="255" mode="0" id="1257314348" />
          <Curve classid="Curve" name="Rcircle" link="264160909" color="0" bold="0" show="255" mode="0" id="1960219930" />
          <Curve classid="Curve" name="Xcircle" link="1126660757" color="0" bold="0" show="255" mode="0" id="1917119733" />
          <paramlist link="976016602" name="">
            <param name="xmax" value="50.0" />
            <param name="xmin" value="-50.0" />
            <param name="ymax" value="50.0" />
            <param name="ymin" value="-50.0" />
          </paramlist>
          <axis name="x-axis">
            <ref link="997588180" />
            <ref link="971758934" />
            <ref link="1713086560" />
            <ref link="1960219930" />
          </axis>
          <axis name="y-axis">
            <ref link="1623642388" />
            <ref link="896990368" />
            <ref link="1257314348" />
            <ref link="1917119733" />
          </axis>
        </Frame>
        <User classid="UserCmp" name="" id="773726311" x="1710" y="1890" w="112" h="64" z="530" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1403688373" x="1710" y="2016" w="112" h="64" z="550" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1895515815" x="1710" y="2142" w="112" h="64" z="570" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1670666573" x="1710" y="2322" w="112" h="64" z="590" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1229874849" x="1710" y="2484" w="112" h="64" z="610" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="974143406" x="1710" y="2646" w="112" h="64" z="630" orient="0" link="-1" defn="master:mho_circle" layer="" q="4">
          <paramlist link="-1" name="" crc="97904520">
            <param name="xy" value="0" />
            <param name="rd" value="27" />
            <param name="x1" value="2.4" />
            <param name="y1" value="8.7" />
            <param name="Z" value="1.0" />
            <param name="theta" value="1.48353 [rad]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1857726121" x="1980" y="1800" w="38" h="38" z="910" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="A" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="302889947" name="" x="1962" y="1890" w="28" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="18" y="-90" />
        </Wire>
        <Frame classid="GraphFrame" id="667540238" name="frame" x="2574" y="1818" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="667540238" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1944013867" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1944013867" name="" />
            <Curve classid="Curve" id="1100413292" name="A" link="1857726121" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1743020119" x="1980" y="1944" w="38" h="38" z="890" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="B" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="376631371" x="1980" y="2070" w="38" h="38" z="870" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="C" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="816706059" name="" x="1980" y="1944" w="28" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1848670707" name="" x="1962" y="2142" w="28" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="18" y="-72" />
        </Wire>
        <Frame classid="GraphFrame" id="1365419568" name="frame" x="2574" y="2106" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1365419568" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="1383481104" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="1383481104" name="" />
            <Curve classid="Curve" id="1376463547" name="B" link="1743020119" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="511547367" name="frame" x="2574" y="2394" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="511547367" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="PolyGraph" id="709452726" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="grid" value="false" />
              <param name="xinter" value="true" />
              <param name="bands" value="true" />
              <param name="thickthin" value="true" />
              <param name="marker" value="false" />
              <param name="crosshair" value="false" />
              <param name="invertcolor" value="false" />
            </paramlist>
            <paramlist link="709452726" name="" />
            <Curve classid="Curve" id="2094892747" name="C" link="376631371" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Differential" group="" url="" version="" build="" crc="121539802" instances="0" key="" view="false" date="1741773711" id="1601235781">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="C" x="54" y="54" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="B" x="54" y="18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="A" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Is" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ip" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="107" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[DiffRelay]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="-26" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Ip]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="-6" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Is]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="47" y="-23" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[A]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="44" y="14" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[B]]></text>
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="48" y="51" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[C]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1659025045" x="1512" y="1962" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1432633140" x="1872" y="1944" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Is" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="413468683" x="2232" y="2628" w="60" h="21" z="400" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1020215592" x="2232" y="2790" w="60" h="21" z="320" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1478175625" x="2232" y="2952" w="60" h="21" z="350" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="C" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:dscd87" id="387867854" x="2016" y="2628" w="105" h="87" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="AS" value="1" />
            <param name="IS1" value="0.2" />
            <param name="K1" value="0.85" />
            <param name="IS2" value="2.0" />
            <param name="K2" value="1.5" />
            <param name="HT" value="8.0 [ms]" />
            <param name="Idiff" value="IdiffA" />
            <param name="Ibias" value="IbiasA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="497755180" x="1890" y="2610" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1845015674" x="1890" y="2646" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1783367701" name="" x="1890" y="2610" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1484163872" name="" x="1890" y="2646" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1301560323" x="1998" y="2520" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1923539371" x="2034" y="2520" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="657098053" name="" x="1998" y="2520" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1507504743" name="" x="2034" y="2520" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="353865067" name="" x="2124" y="2628" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1255046414" name="" x="2124" y="2790" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="879788413" name="" x="2034" y="2682" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="220677259" name="" x="1998" y="2682" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1248043570" x="2034" y="2682" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1334057516" x="1998" y="2682" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="920997560" name="" x="1890" y="2808" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1002216464" name="" x="1890" y="2772" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="808288048" x="1890" y="2808" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="525077249" x="1890" y="2772" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:dscd87" id="651717691" x="2016" y="2790" w="105" h="87" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="AS" value="1" />
            <param name="IS1" value="0.2" />
            <param name="K1" value="0.85" />
            <param name="IS2" value="2.0" />
            <param name="K2" value="1.5" />
            <param name="HT" value="8.0 [ms]" />
            <param name="Idiff" value="IdiffB" />
            <param name="Ibias" value="IbiasB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="795049503" name="" x="2124" y="2952" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="465021697" name="" x="2034" y="2844" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="478058707" name="" x="1998" y="2844" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1097146933" x="2034" y="2844" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1597666163" x="1998" y="2844" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1351138029" name="" x="1890" y="2970" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1778456311" name="" x="1890" y="2934" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1902935079" x="1890" y="2970" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="148295895" x="1890" y="2934" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:dscd87" id="186245153" x="2016" y="2952" w="105" h="87" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="102743318">
            <param name="AS" value="1" />
            <param name="IS1" value="0.2" />
            <param name="K1" value="0.85" />
            <param name="IS2" value="2.0" />
            <param name="K2" value="1.5" />
            <param name="HT" value="8.0 [ms]" />
            <param name="Idiff" value="IdiffC" />
            <param name="Ibias" value="IbiasC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="489544906" x="2160" y="2628" w="76" h="58" z="390" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1116479682" x="2160" y="2790" w="76" h="58" z="310" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1950491968" x="2160" y="2952" w="76" h="58" z="340" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.01 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="628303998" x="1800" y="2394" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1798441433" x="1800" y="2358" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1290933733" x="1800" y="2322" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="224310245" x="1350" y="2376" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1044996611" x="1350" y="2340" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="926794630" x="1350" y="2304" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:fft" id="1811717296" x="1494" y="2340" w="148" h="150" z="240" orient="0" defn="master:fft" link="-1" q="4">
          <paramlist link="-1" name="" crc="60880492">
            <param name="Type" value="3" />
            <param name="Size" value="0" />
            <param name="F" value="50.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="1" />
            <param name="PModCS" value="2" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="237725419" name="" x="1422" y="2304" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1790080633" name="" x="1422" y="2340" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2105695623" name="" x="1422" y="2376" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1609902399" name="" x="1872" y="2394" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2088818563" name="" x="1872" y="2358" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="414858698" name="" x="1872" y="2322" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fft" id="2141634123" x="1944" y="2358" w="148" h="150" z="270" orient="0" defn="master:fft" link="-1" q="4">
          <paramlist link="-1" name="" crc="60880492">
            <param name="Type" value="3" />
            <param name="Size" value="0" />
            <param name="F" value="50.0 [Hz]" />
            <param name="AMod" value="0" />
            <param name="PMod" value="1" />
            <param name="PModCS" value="2" />
            <param name="Filt" value="1" />
            <param name="Track" value="0" />
            <param name="Enab" value="1" />
            <param name="Fout" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="412223249" x="1584" y="2322" w="25" h="22" z="360" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="389359356" x="1584" y="2358" w="25" h="22" z="250" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="147600806" x="1584" y="2394" w="25" h="22" z="260" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1288609792" name="" x="1584" y="2322" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1492202264" name="" x="1584" y="2358" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2053855743" name="" x="1584" y="2394" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="920792564" x="1674" y="2322" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1396638345" x="1674" y="2358" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="337366002" x="1674" y="2394" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="898689467" x="2124" y="2412" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="844369893" x="2124" y="2376" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="498258759" x="2124" y="2340" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IPHA2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1889248777" name="" x="2034" y="2412" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1185127378" name="" x="2034" y="2376" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1223373031" name="" x="2034" y="2340" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="423586435" x="2034" y="2412" w="25" h="22" z="290" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1198229684" x="2034" y="2376" w="25" h="22" z="280" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1753272189" x="2034" y="2340" w="25" h="22" z="370" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1669600186" x="2088" y="1962" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="997345328" x="2034" y="1962" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="869313891" x="1980" y="1962" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1961239633" x="1980" y="1962" w="25" h="22" z="60" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2004309516" x="2034" y="1962" w="25" h="22" z="70" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1848841519" x="2088" y="1962" w="25" h="22" z="80" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692413117" name="" x="1908" y="1944" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1843854136" x="1728" y="1980" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1807615864" x="1674" y="1980" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425741401" x="1620" y="1980" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="181559866" x="1620" y="1980" w="25" h="22" z="30" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1070470592" x="1674" y="1980" w="25" h="22" z="40" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1757456863" x="1728" y="1980" w="25" h="22" z="50" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1481302676" name="" x="1548" y="1962" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="110821103" x="1458" y="2034" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2146943291" x="1458" y="2088" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1119534026" x="1458" y="2142" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="732467835" x="1872" y="2034" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IA2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775812164" x="1872" y="2088" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IB2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1760797469" x="1872" y="2142" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="806259874" x="1692" y="2034" w="76" h="30" z="110" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1661342997" x="1692" y="2088" w="76" h="30" z="160" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1794713071" x="2106" y="2034" w="76" h="30" z="140" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="395624622" x="1692" y="2142" w="76" h="30" z="210" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1620662514" x="2106" y="2142" w="76" h="30" z="230" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:rms-inst" id="1768409007" x="2106" y="2088" w="76" h="30" z="190" orient="0" defn="master:rms-inst" link="-1" q="4">
          <paramlist link="-1" name="" crc="123860638">
            <param name="Type" value="0" />
            <param name="Ts" value="0.02 [s]" />
            <param name="Scale" value="1.0" />
            <param name="freq" value="60.0 [Hz]" />
            <param name="NSAM" value="64" />
            <param name="Vinit" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="27710481" x="1530" y="2034" w="75" h="26" z="90" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="80" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1a" />
            <param name="B" value="B1a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="1338256059" x="1530" y="2088" w="75" h="26" z="130" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="80" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1a_b" />
            <param name="B" value="B1a_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="309886735" x="1530" y="2142" w="75" h="26" z="180" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="80" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H1b_c" />
            <param name="B" value="B1b_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="828861816" x="1944" y="2034" w="75" h="26" z="120" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="500" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2A" />
            <param name="B" value="B2A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="122432885" x="1944" y="2088" w="75" h="26" z="170" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="500" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2b" />
            <param name="B" value="B2b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ct_single" id="68267532" x="1944" y="2142" w="75" h="26" z="220" orient="0" defn="master:ct_single" link="-1" q="4">
          <paramlist link="-1" name="" crc="20771121">
            <param name="Npri" value="1" />
            <param name="Nsec" value="500" />
            <param name="SecR" value="0.5 [ohm]" />
            <param name="SecL" value="0.8e-3 [H]" />
            <param name="Area" value="2.601e-3 [m*m]" />
            <param name="PathL" value="0.6377 [m]" />
            <param name="Bremn" value="0.0 [T]" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5 [T]" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="BurR" value="0.5 [ohm]" />
            <param name="BurL" value="0.8e-3 [H]" />
            <param name="H" value="H2c" />
            <param name="B" value="B2c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1131009806" name="" x="1458" y="2034" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1974065775" name="" x="1458" y="2088" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1607444930" name="" x="1458" y="2142" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="347574852" name="" x="1872" y="2034" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="683616298" name="" x="1872" y="2088" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="952205275" name="" x="1872" y="2142" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1914523802" name="" x="1980" y="2034" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2147049341" name="" x="1980" y="2088" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1092702393" name="" x="1980" y="2142" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="591198646" x="1602" y="2034" w="76" h="34" z="100" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.732" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1952246036" x="1602" y="2088" w="76" h="34" z="150" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.732" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1791079926" x="1602" y="2142" w="76" h="34" z="200" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.732" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1275810190" name="" x="1638" y="2034" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="241753577" name="" x="1638" y="2088" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2116320337" name="" x="1638" y="2142" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="382468613" x="1800" y="2034" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2084670596" name="" x="1728" y="2034" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="745206352" name="" x="1728" y="2088" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1857874" x="1800" y="2088" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="119130394" name="" x="1728" y="2142" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2024064" x="1800" y="2142" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="928770993" x="2214" y="2142" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ICd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1469221774" name="" x="2142" y="2142" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1134335459" x="2214" y="2088" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IBd2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="971635973" name="" x="2142" y="2088" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1961670687" name="" x="2142" y="2034" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1244818851" x="2214" y="2034" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IAd2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1596823051" x="1458" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1430984581" x="1692" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="171122867" x="1908" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="189985254" x="2034" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1180778925" x="1800" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="645820741" x="1566" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1436877481" x="1494" y="2214" w="38" h="26" z="480" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1949363594" x="1602" y="2214" w="38" h="26" z="470" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasA" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1628799410" x="1728" y="2214" w="38" h="26" z="460" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffB" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="891376529" x="1944" y="2214" w="38" h="26" z="440" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IdiffC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="72452449" x="2070" y="2214" w="38" h="26" z="430" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="807887181" name="" x="1458" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1972017879" name="" x="1566" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="893646684" x="1836" y="2214" w="38" h="26" z="450" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IbiasB" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1929510748" name="" x="1800" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1670005164" name="" x="1692" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1864262149" name="" x="1908" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1489256909" name="" x="2034" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="252676210" x="2520" y="2538" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdiffA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1164662845" x="2520" y="2592" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IbiasA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="880680842" x="2556" y="2538" w="70" h="38" z="420" orient="0" defn="master:pgb" link="-1" q="4">
