            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="590390446" x="270" y="162" w="76" h="38" z="3360" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q10" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="711361900" name="" x="324" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1396130532" x="324" y="162" w="69" h="96" z="10" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="107.8" />
            <param name="Qd" value="26.73" />
            <param name="Pd" value="3.545" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_S2_RMS" />
            <param name="Vrms" value="V_S2_RMS" />
            <param name="Q" value="R_S2" />
            <param name="P" value="P_S2" />
            <param name="VolI" value="V_S2" />
            <param name="CurI" value="I_S2" />
            <param name="Dis" value="1" />
            <param name="Name" value="S2" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [A]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="1827139536" name="" x="396" y="90" w="38" h="154" orient="0">
          <paramlist>
            <param name="Name" value="Bus5" />
            <param name="BaseKV" value="132" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="536217937" name="" x="360" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="Bus" id="365620122" name="" x="396" y="324" w="38" h="154" orient="0">
          <paramlist>
            <param name="Name" value="Bus1" />
            <param name="BaseKV" value="132" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="160440276" x="432" y="288" w="38" h="76" z="3330" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1219276938" name="" x="396" y="252" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="591817652" name="" x="396" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1230044428" name="" x="396" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="TLine" id="127869327" name="Full_New_12_03_2025_eee:TLine_1" x="612" y="432" w="172" h="36" orient="0" defn="Full_New_12_03_2025_eee:TLine_1" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="Full_New_12_03_2025_eee:TLine_1" id="127869327" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Full_New_12_03_2025_eee:TLine_1" link="127869327" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLine_1" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="596322055" x="486" y="432" w="74" h="96" z="130" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="115" />
            <param name="Qd" value="0.1376" />
            <param name="Pd" value="2.139" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_L1_RMS" />
            <param name="Vrms" value="V_L1_RMS" />
            <param name="Q" value="R_L1" />
            <param name="P" value="P_L1" />
            <param name="VolI" value="V_L1" />
            <param name="CurI" value="I_L1" />
            <param name="Dis" value="1" />
            <param name="Name" value="T_L1_Strart" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [A]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1966723867" x="576" y="432" w="76" h="38" z="3310" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q3" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="936977330" name="" x="396" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="548353064" name="" x="504" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="Bus" id="682269091" name="" x="954" y="342" w="38" h="190" orient="0">
          <paramlist>
            <param name="Name" value="Bus2" />
            <param name="BaseKV" value="132" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="957747395" x="810" y="432" w="76" h="38" z="3300" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q4" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1655809822" name="" x="900" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="658431726" x="882" y="432" w="69" h="96" z="180" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="114.7" />
            <param name="Qd" value="1.84" />
            <param name="Pd" value="2.135" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_L1_RMS_end" />
            <param name="Vrms" value="V_L1_RMS_end" />
            <param name="Q" value="R_L1_end" />
            <param name="P" value="P_L1_end" />
            <param name="VolI" value="V_L1_end" />
            <param name="CurI" value="I_L1_end" />
            <param name="Dis" value="1" />
            <param name="Name" value="T_L1_End" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [A]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="44303393" name="" x="846" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="697642907" name="" x="342" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="290025541" name="" x="846" y="162" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1005824719" x="882" y="162" w="66" h="96" z="30" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="102" />
            <param name="Qd" value="26.72" />
            <param name="Pd" value="3.153" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_L2_RMS_end" />
            <param name="Vrms" value="V_L2_RMS_end" />
            <param name="Q" value="R_L2_end" />
            <param name="P" value="P_L2_end" />
            <param name="VolI" value="V_L2_end" />
            <param name="CurI" value="I_L2_end" />
            <param name="Dis" value="1" />
            <param name="Name" value="T_L2_End" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514903389" name="" x="900" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1340656550" x="810" y="162" w="76" h="38" z="3340" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q12" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="690216137" name="" x="954" y="72" w="38" h="154" orient="0">
          <paramlist>
            <param name="Name" value="Bus6" />
            <param name="BaseKV" value="132" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="22986536" name="" x="504" y="162" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="894195748" name="" x="396" y="162" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="2070418657" x="576" y="162" w="76" h="38" z="3350" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q11" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="2082524982" x="486" y="162" w="69" h="96" z="20" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="107.8" />
            <param name="Qd" value="26.73" />
            <param name="Pd" value="3.546" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_L2_RMS" />
            <param name="Vrms" value="V_L2_RMS" />
            <param name="Q" value="R_L2" />
            <param name="P" value="P_L2" />
            <param name="VolI" value="V_L2" />
            <param name="CurI" value="I_L2" />
            <param name="Dis" value="1" />
            <param name="Name" value="T_L2_Strart" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="959601708" name="Full_New_12_03_2025_eee:TLine_1" x="612" y="162" w="172" h="36" orient="0" defn="Full_New_12_03_2025_eee:TLine_1" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="Full_New_12_03_2025_eee:TLine_1" id="959601708" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Full_New_12_03_2025_eee:TLine_1" link="959601708" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLine_2" />
              <param name="Freq" value="50.0 [Hz]" />
              <param name="Length" value="50.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="2130323528" x="1026" y="432" w="69" h="96" z="210" orient="0" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="114.7" />
            <param name="Qd" value="1.84" />
            <param name="Pd" value="2.083" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T1_1_RMS" />
            <param name="Vrms" value="V_T1_1_RMS" />
            <param name="Q" value="R_T1_1" />
            <param name="P" value="P_T1_1" />
            <param name="VolI" value="V_T1_1" />
            <param name="CurI" value="I_T1_1" />
            <param name="Dis" value="1" />
            <param name="Name" value="T1_P" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="890155570" name="" x="954" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1815939666" x="1098" y="504" w="38" h="76" z="3280" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q5" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1431329921" name="" x="1098" y="468" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-54" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="557580687" x="1062" y="612" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="1247396201" x="1098" y="630" w="58" h="94" z="1" orient="1" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="BCA1" value="" />
            <param name="BBC1" value="" />
            <param name="BAB1" value="" />
            <param name="HCA1" value="" />
            <param name="HBC1" value="" />
            <param name="HAB1" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
            <param name="BC1" value="" />
            <param name="BB1" value="" />
            <param name="BA1" value="" />
            <param name="HC1" value="" />
            <param name="HB1" value="" />
            <param name="HA1" value="" />
            <param name="FLXC" value="" />
            <param name="FLXB" value="" />
            <param name="FLXA" value="" />
            <param name="IMC" value="" />
            <param name="IMB" value="" />
            <param name="IMA" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="Fb" value="2" />
            <param name="F3" value="20294" />
            <param name="F2" value="3209" />
            <param name="F1" value="2730" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="alpha" value="1.325e-5" />
            <param name="BETA" value="0.96" />
            <param name="K" value="5.0e-5 [A/m]" />
            <param name="C" value="0.1" />
            <param name="material" value="1" />
            <param name="Bnom" value="1.7 [T]" />
            <param name="LW2" value="10 [%]" />
            <param name="Fremn3" value="0.0 [pu]" />
            <param name="Fremn2" value="0.0 [pu]" />
            <param name="Fremn1" value="0.0 [pu]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Im1" value="5 [%]" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Hys" value="0" />
            <param name="Sat" value="2" />
            <param name="Enab" value="0" />
            <param name="V2" value="11.0 [kV]" />
            <param name="V1" value="132.0 [kV]" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="NLL" value="0.004 [pu]" />
            <param name="Ideal" value="0" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Lead" value="2" />
            <param name="YD2" value="1" />
            <param name="YD1" value="0" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Tmva" value="5.0 [MVA]" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="665054640" name="" x="1098" y="540" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="553986985" x="1098" y="756" w="38" h="76" z="3230" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q6" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1343513662" name="" x="1098" y="666" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="Bus" id="1572190661" name="" x="1206" y="882" w="410" h="24" orient="0">
          <paramlist>
            <param name="Name" value="Bus3" />
            <param name="BaseKV" value="11" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-378" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="768556262" x="1098" y="828" w="96" h="74" z="400" orient="3" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="9.1" />
            <param name="Qd" value="-1.466" />
            <param name="Pd" value="-2.067" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T1_2_RMS" />
            <param name="Vrms" value="V_T1_2_RMS" />
            <param name="Q" value="R_T1_2" />
            <param name="P" value="P_T1_2" />
            <param name="VolI" value="V_T1_2" />
            <param name="CurI" value="I_T1_2" />
            <param name="Dis" value="1" />
            <param name="Name" value="T1_S" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2023263784" name="" x="1098" y="792" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="12466334" name="" x="1098" y="846" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="Bus" id="281251380" name="" x="1710" y="882" w="338" h="24" orient="0">
          <paramlist>
            <param name="Name" value="Bus7" />
            <param name="BaseKV" value="11" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1381047459" name="" x="1458" y="666" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1390821134" x="1458" y="756" w="38" h="76" z="3220" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q14" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="486685036" name="" x="1458" y="540" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="2107306687" x="1458" y="630" w="58" h="94" z="1" orient="1" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="BCA1" value="" />
            <param name="BBC1" value="" />
            <param name="BAB1" value="" />
            <param name="HCA1" value="" />
            <param name="HBC1" value="" />
            <param name="HAB1" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
            <param name="BC1" value="" />
            <param name="BB1" value="" />
            <param name="BA1" value="" />
            <param name="HC1" value="" />
            <param name="HB1" value="" />
            <param name="HA1" value="" />
            <param name="FLXC" value="" />
            <param name="FLXB" value="" />
            <param name="FLXA" value="" />
            <param name="IMC" value="" />
            <param name="IMB" value="" />
            <param name="IMA" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="Fb" value="2" />
            <param name="F3" value="20294" />
            <param name="F2" value="3209" />
            <param name="F1" value="2730" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="alpha" value="1.325e-5" />
            <param name="BETA" value="0.96" />
            <param name="K" value="5.0e-5 [A/m]" />
            <param name="C" value="0.1" />
            <param name="material" value="1" />
            <param name="Bnom" value="1.7 [T]" />
            <param name="LW2" value="10 [%]" />
            <param name="Fremn3" value="0.0 [pu]" />
            <param name="Fremn2" value="0.0 [pu]" />
            <param name="Fremn1" value="0.0 [pu]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Im1" value="5 [%]" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Hys" value="0" />
            <param name="Sat" value="2" />
            <param name="Enab" value="0" />
            <param name="V2" value="11.0 [kV]" />
            <param name="V1" value="132.0 [kV]" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="NLL" value="0.004 [pu]" />
            <param name="Ideal" value="0" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Lead" value="2" />
            <param name="YD2" value="1" />
            <param name="YD1" value="0" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Tmva" value="5.0 [MVA]" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="49199698" x="1422" y="612" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:breaker3" id="337814514" x="1458" y="504" w="38" h="76" z="3260" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q13" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1697048759" x="1458" y="450" w="96" h="66" z="270" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="102" />
            <param name="Qd" value="26.72" />
            <param name="Pd" value="3.153" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T2_1_RMS" />
            <param name="Vrms" value="V_T2_1_RMS" />
            <param name="Q" value="R_T2_1" />
            <param name="P" value="P_T2_1" />
            <param name="VolI" value="V_T2_1" />
            <param name="CurI" value="I_T2_1" />
            <param name="Dis" value="1" />
            <param name="Name" value="T2_P" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1786589276" name="" x="954" y="162" w="514" h="280" orient="0">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
          <vertex x="504" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1957462862" x="1458" y="828" w="96" h="74" z="440" orient="3" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="1.247" />
            <param name="Qd" value="-2.435" />
            <param name="Pd" value="-3.092" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T2_2_RMS" />
            <param name="Vrms" value="V_T2_2_RMS" />
            <param name="Q" value="R_T2_2" />
            <param name="P" value="P_T2_2" />
            <param name="VolI" value="V_T2_2" />
            <param name="CurI" value="I_T2_2" />
            <param name="Dis" value="1" />
            <param name="Name" value="T2_S" />
            <param name="Freq" value="50.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="2" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="469648234" x="882" y="1278" w="19" h="69" z="660" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="6882128" x="882" y="1206" w="58" h="76" z="2250" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.1" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="1475808606" x="846" y="1206" w="19" h="69" z="620" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.96574" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:wound_rotor" defn="master:wound_rotor" id="550572378" x="882" y="1116" w="96" h="113" z="2640" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="15746354">
            <param name="Name" value="Wound-Rotor" />
            <param name="Pbase" value="2 [MVA]" />
            <param name="Vbase" value="11.0 [kV]" />
            <param name="OMEG" value="376.99 [rad/s]" />
            <param name="TRN" value="1" />
            <param name="J" value="1.3 [s]" />
            <param name="D" value="0.005 [pu]" />
            <param name="View" value="1" />
            <param name="ERC" value="0" />
            <param name="MM" value="0" />
            <param name="SNP" value="1" />
            <param name="Cage" value="0" />
            <param name="NCW" value="1" />
            <param name="Msat" value="0" />
            <param name="Lsat" value="0" />
            <param name="R1" value="0.043 [pu]" />
            <param name="R2" value="0.04 [pu]" />
            <param name="R3" value="0.298 [pu]" />
            <param name="R4" value="0.018 [pu]" />
            <param name="R5" value="0.018 [pu]" />
            <param name="Xmd" value="4.0 [pu]" />
            <param name="Xa" value="0.06 [pu]" />
            <param name="Xkd1" value="0.06 [pu]" />
            <param name="Xkd2" value="0.05 [pu]" />
            <param name="Xkd3" value="0.05 [pu]" />
            <param name="Xkd4" value="0.05 [pu]" />
            <param name="Xkd12" value="0.02 [pu]" />
            <param name="Xkd13" value="0.02 [pu]" />
            <param name="Xkd14" value="0.02 [pu]" />
            <param name="Xkd23" value="0.02 [pu]" />
            <param name="Xkd24" value="0.02 [pu]" />
            <param name="Xkd34" value="0.02 [pu]" />
            <param name="I1M" value="0.0 [pu]" />
            <param name="V1M" value="0.0 [pu]" />
            <param name="I2M" value="0.5 [pu]" />
            <param name="V2M" value="0.5 [pu]" />
            <param name="I3M" value="0.8 [pu]" />
            <param name="V3M" value="0.79 [pu]" />
            <param name="I4M" value="1.0 [pu]" />
            <param name="V4M" value="0.947 [pu]" />
            <param name="I5M" value="1.2 [pu]" />
            <param name="V5M" value="1.076 [pu]" />
            <param name="I6M" value="1.5 [pu]" />
            <param name="V6M" value="1.2 [pu]" />
            <param name="I7M" value="1.8 [pu]" />
            <param name="V7M" value="1.26 [pu]" />
            <param name="I8M" value="2.2 [pu]" />
            <param name="V8M" value="1.32 [pu]" />
            <param name="I9M" value="3.2 [pu]" />
            <param name="V9M" value="1.42 [pu]" />
            <param name="I10M" value="4.2 [pu]" />
            <param name="V10M" value="1.5 [pu]" />
            <param name="I1" value="0.0 [pu]" />
            <param name="V1" value="0.0 [pu]" />
            <param name="I2" value="1.196 [pu]" />
            <param name="V2" value="0.286 [pu]" />
            <param name="I3" value="1.82 [pu]" />
            <param name="V3" value="0.4 [pu]" />
            <param name="I4" value="2.861 [pu]" />
            <param name="V4" value="0.564 [pu]" />
            <param name="I5" value="5.882 [pu]" />
            <param name="V5" value="0.981 [pu]" />
            <param name="I6" value="-1.0 [pu]" />
            <param name="V6" value="-1.0 [pu]" />
            <param name="I7" value="-1.0 [pu]" />
            <param name="V7" value="-1.0 [pu]" />
            <param name="I8" value="-1.0 [pu]" />
            <param name="V8" value="-1.0 [pu]" />
            <param name="I9" value="-1.0 [pu]" />
            <param name="V9" value="-1.0 [pu]" />
            <param name="I10" value="-1.0 [pu]" />
            <param name="V10" value="-1.0 [pu]" />
            <param name="MSF" value="" />
            <param name="LSF" value="" />
            <param name="Spd" value="W" />
            <param name="Tel" value="Te" />
            <param name="TmOp" value="T" />
            <param name="ThetaR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="1260" w="10" h="28" orient="0" id="965921485">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="1098" w="10" h="28" orient="0" id="1979253117">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="290254247" x="738" y="1080" w="21" h="18" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1707684922" x="738" y="1260" w="21" h="10" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="652224" x="738" y="1134" w="34" h="76" z="2630" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.8" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1294425722" x="738" y="1206" w="34" h="76" z="2620" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1759404893" x="918" y="1206" w="21" h="18" z="1" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="1206" w="10" h="46" orient="0" id="755019887">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="293779668" x="882" y="1026" w="38" h="76" z="3120" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q8" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1533757429" x="882" y="972" w="96" h="74" z="520" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="9.1" />
            <param name="Qd" value="0.454" />
            <param name="Pd" value="0.9047" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_Load_1_RMS" />
            <param name="Vrms" value="V_Load_1_RMS" />
            <param name="Q" value="R_Load_1" />
            <param name="P" value="P_Load_1" />
            <param name="VolI" value="V_Load_1" />
            <param name="CurI" value="I_Load_1" />
            <param name="Dis" value="1" />
            <param name="Name" value="L1" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1821161812" name="" x="882" y="954" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1678158499" x="1098" y="936" w="96" h="66" z="510" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="9.1" />
            <param name="Qd" value="1.012" />
            <param name="Pd" value="1.162" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T3_1_RMS" />
            <param name="Vrms" value="V_T3_1_RMS" />
            <param name="Q" value="R_T3_1" />
            <param name="P" value="P_T3_1" />
            <param name="VolI" value="V_T3_1" />
            <param name="CurI" value="I_T3_1" />
            <param name="Dis" value="1" />
            <param name="Name" value="T3_P" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1751001848" x="1098" y="1008" w="38" h="76" z="3110" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q7" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1625022745" name="" x="1098" y="954" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="675786888" x="1098" y="1116" w="58" h="94" z="1" orient="1" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="BCA1" value="" />
            <param name="BBC1" value="" />
            <param name="BAB1" value="" />
            <param name="HCA1" value="" />
            <param name="HBC1" value="" />
            <param name="HAB1" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
            <param name="BC1" value="" />
            <param name="BB1" value="" />
            <param name="BA1" value="" />
            <param name="HC1" value="" />
            <param name="HB1" value="" />
            <param name="HA1" value="" />
            <param name="FLXC" value="" />
            <param name="FLXB" value="" />
            <param name="FLXA" value="" />
            <param name="IMC" value="" />
            <param name="IMB" value="" />
            <param name="IMA" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="Fb" value="2" />
            <param name="F3" value="20294" />
            <param name="F2" value="3209" />
            <param name="F1" value="2730" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="alpha" value="1.325e-5" />
            <param name="BETA" value="0.96" />
            <param name="K" value="5.0e-5 [A/m]" />
            <param name="C" value="0.1" />
            <param name="material" value="1" />
            <param name="Bnom" value="1.7 [T]" />
            <param name="LW2" value="10 [%]" />
            <param name="Fremn3" value="0.0 [pu]" />
            <param name="Fremn2" value="0.0 [pu]" />
            <param name="Fremn1" value="0.0 [pu]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Im1" value="5 [%]" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Hys" value="0" />
            <param name="Sat" value="2" />
            <param name="Enab" value="0" />
            <param name="V2" value="0.4 [kV]" />
            <param name="V1" value="11.0 [kV]" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="NLL" value="0.004 [pu]" />
            <param name="Ideal" value="1" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Lead" value="2" />
            <param name="YD2" value="0" />
            <param name="YD1" value="1" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Tmva" value="2.0 [MVA]" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1722191592" x="1062" y="1116" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1485093436" name="" x="1098" y="918" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1402259447" name="" x="1098" y="1044" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="Bus" id="1662700667" name="" x="1170" y="1350" w="176" h="24" orient="0">
          <paramlist>
            <param name="Name" value="Bus4" />
            <param name="BaseKV" value="0.4" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="378744825" x="1098" y="1206" w="38" h="76" z="3070" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q9" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="704334441" name="" x="1098" y="1152" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="801545221" name="" x="1098" y="1242" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1877147129" name="" x="1098" y="1314" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1916881072" x="1098" y="1296" w="96" h="80" z="690" orient="3" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="0.2901" />
            <param name="Qd" value="-0.8391" />
            <param name="Pd" value="-1.049" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T3_2_RMS" />
            <param name="Vrms" value="V_T3_2_RMS" />
            <param name="Q" value="R_T3_2" />
            <param name="P" value="P_T3_2" />
            <param name="VolI" value="V_T3_2" />
            <param name="CurI" value="I_T3_2" />
            <param name="Dis" value="1" />
            <param name="Name" value="T3_S" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="445808675" name="" x="1458" y="792" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1948043915" name="" x="1458" y="846" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" id="1722529687" x="1062" y="1422" w="32" h="50" z="1" orient="4" defn="master:fixed_load" link="-1" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="1 [MW]" />
            <param name="QO" value="0.8 [MVAR]" />
            <param name="VBO" value="0.4 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="106029738" name="" x="1062" y="1404" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="279651752" name="" x="1152" y="1404" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" id="1194247111" x="1152" y="1422" w="32" h="50" z="1" orient="4" defn="master:fixed_load" link="-1" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="1 [MW]" />
            <param name="QO" value="0.8 [MVAR]" />
            <param name="VBO" value="0.4 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1724763197" x="1314" y="882" w="76" h="38" z="3160" orient="4" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q18" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1342194563" name="" x="1206" y="882" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1710679965" name="" x="1350" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" id="112464069" x="1746" y="1458" w="32" h="50" z="1" orient="4" defn="master:fixed_load" link="-1" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="1 [MW]" />
            <param name="QO" value="0.8 [MVAR]" />
            <param name="VBO" value="0.4 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1695462355" name="" x="1746" y="1440" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1021907399" name="" x="1656" y="1440" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" id="1613127673" x="1656" y="1458" w="32" h="50" z="1" orient="4" defn="master:fixed_load" link="-1" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="1 [MW]" />
            <param name="QO" value="0.8 [MVAR]" />
            <param name="VBO" value="0.4 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="74145467" x="1692" y="1332" w="96" h="108" z="790" orient="3" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="0.001062" />
            <param name="Qd" value="-1.129e-005" />
            <param name="Pd" value="-1.41e-005" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T4_2_RMS" />
            <param name="Vrms" value="V_T4_2_RMS" />
            <param name="Q" value="R_T4_2" />
            <param name="P" value="P_T4_2" />
            <param name="VolI" value="V_T4_2" />
            <param name="CurI" value="I_T4_2" />
            <param name="Dis" value="1" />
            <param name="Name" value="T4_S" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1271378687" name="" x="1692" y="1350" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1269555100" name="" x="1692" y="1278" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1446245173" name="" x="1692" y="1188" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1640152858" x="1692" y="1242" w="38" h="76" z="3040" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q17" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="Bus" id="2093105370" name="" x="1764" y="1386" w="176" h="24" orient="0">
          <paramlist>
            <param name="Name" value="Bus8" />
            <param name="BaseKV" value="0.4" />
            <param name="Vrms" value="0" />
            <param name="VRMS" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="-144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2056706639" name="" x="1692" y="1080" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1679687172" name="" x="1692" y="954" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="76934539" x="1656" y="1152" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:xfmr-3p2w" id="2050457704" x="1692" y="1152" w="58" h="94" z="1" orient="1" defn="master:xfmr-3p2w" link="-1" q="4">
          <paramlist link="-1" name="" crc="48137616">
            <param name="BCA1" value="" />
            <param name="BBC1" value="" />
            <param name="BAB1" value="" />
            <param name="HCA1" value="" />
            <param name="HBC1" value="" />
            <param name="HAB1" value="" />
            <param name="FLXCA" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXAB" value="" />
            <param name="IMCA" value="" />
            <param name="IMBC" value="" />
            <param name="IMAB" value="" />
            <param name="BC1" value="" />
            <param name="BB1" value="" />
            <param name="BA1" value="" />
            <param name="HC1" value="" />
            <param name="HB1" value="" />
            <param name="HA1" value="" />
            <param name="FLXC" value="" />
            <param name="FLXB" value="" />
            <param name="FLXA" value="" />
            <param name="IMC" value="" />
            <param name="IMB" value="" />
            <param name="IMA" value="" />
            <param name="ICA2" value="" />
            <param name="IBC2" value="" />
            <param name="IAB2" value="" />
            <param name="ILC2" value="" />
            <param name="ILB2" value="" />
            <param name="ILA2" value="" />
            <param name="ICA1" value="" />
            <param name="IBC1" value="" />
            <param name="IAB1" value="" />
            <param name="ILC1" value="" />
            <param name="ILB1" value="" />
            <param name="ILA1" value="" />
            <param name="Fb" value="2" />
            <param name="F3" value="20294" />
            <param name="F2" value="3209" />
            <param name="F1" value="2730" />
            <param name="Msat" value="1.72e6 [A/m]" />
            <param name="alpha" value="1.325e-5" />
            <param name="BETA" value="0.96" />
            <param name="K" value="5.0e-5 [A/m]" />
            <param name="C" value="0.1" />
            <param name="material" value="1" />
            <param name="Bnom" value="1.7 [T]" />
            <param name="LW2" value="10 [%]" />
            <param name="Fremn3" value="0.0 [pu]" />
            <param name="Fremn2" value="0.0 [pu]" />
            <param name="Fremn1" value="0.0 [pu]" />
            <param name="Xknee" value="1.25 [pu]" />
            <param name="Im1" value="5 [%]" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Hys" value="0" />
            <param name="Sat" value="2" />
            <param name="Enab" value="0" />
            <param name="V2" value="11.0 [kV]" />
            <param name="V1" value="132.0 [kV]" />
            <param name="Dtls" value="0" />
            <param name="View" value="1" />
            <param name="Tap" value="0" />
            <param name="CuL" value="0.0 [pu]" />
            <param name="NLL" value="0.004 [pu]" />
            <param name="Ideal" value="0" />
            <param name="Xl" value="0.1 [pu]" />
            <param name="Lead" value="2" />
            <param name="YD2" value="0" />
            <param name="YD1" value="1" />
            <param name="f" value="50.0 [Hz]" />
            <param name="Tmva" value="2.0 [MVA]" />
            <param name="Name" value="T1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="354799271" name="" x="1692" y="990" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="1630161739" x="1692" y="1044" w="38" h="76" z="3080" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q16" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1103250015" x="1692" y="972" w="96" h="102" z="580" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="1.247" />
            <param name="Qd" value="0.001767" />
            <param name="Pd" value="1.531e-005" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_T4_1_RMS" />
            <param name="Vrms" value="V_T4_1_RMS" />
            <param name="Q" value="R_T4_1" />
            <param name="P" value="P_T4_1" />
            <param name="VolI" value="V_T4_1" />
            <param name="CurI" value="I_T4_1" />
            <param name="Dis" value="1" />
            <param name="Name" value="T4_P" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2045335985" name="" x="1458" y="954" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="88225821" x="1458" y="972" w="96" h="69" z="570" orient="1" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="Vd" value="1.247" />
            <param name="Qd" value="2.433" />
            <param name="Pd" value="3.092" />
            <param name="hide2" value="1" />
            <param name="hide1" value="1" />
            <param name="Ph" value="" />
            <param name="Crms" value="I_Load_2_RMS" />
            <param name="Vrms" value="V_Load_2_RMS" />
            <param name="Q" value="R_Load_2" />
            <param name="P" value="P_Load_2" />
            <param name="VolI" value="V_Load_2" />
            <param name="CurI" value="I_Load_2" />
            <param name="Dis" value="1" />
            <param name="Name" value="L2" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="TS" value="0.02 [s]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="S" value="1.0 [MVA]" />
            <param name="MeasPh" value="0" />
            <param name="IRMS" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasQ" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breaker3" id="1402162665" x="1458" y="1026" w="38" h="76" z="3090" orient="5" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="1" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="Q15" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="610865479" name="" x="1692" y="882" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:fixed_load" id="620311425" x="1458" y="1080" w="32" h="50" z="1" orient="4" defn="master:fixed_load" link="-1" q="4">
          <paramlist link="-1" name="" crc="64092835">
            <param name="PO" value="2 [MW]" />
            <param name="QO" value="1.6 [MVAR]" />
            <param name="VBO" value="1 [kV]" />
            <param name="NP" value="2" />
            <param name="NQ" value="2" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="FR" value="50 [Hz]" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="2070970561" x="4500" y="90" w="49" h="51" z="220" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q15" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="499887216" x="4554" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q15n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="142283530" x="4464" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q14n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1610319318" x="4410" y="90" w="49" h="51" z="200" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q14" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="208221431" x="4320" y="90" w="49" h="51" z="190" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q13" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="474940957" x="4374" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q13n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="562846603" x="4284" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q12n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="2106050131" x="4230" y="90" w="49" h="51" z="170" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q12" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="422565477" x="3312" y="90" w="49" h="51" z="50" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="46855412" x="3402" y="90" w="49" h="51" z="60" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="135758542" x="3780" y="90" w="49" h="51" z="110" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q7" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="374231325" x="3834" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q7n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="48236540" x="3870" y="90" w="49" h="51" z="120" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q8" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="169231532" x="3924" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q8n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1927745312" x="3960" y="90" w="49" h="51" z="140" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q9" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="517676229" x="4014" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q9n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1314966086" x="4050" y="90" w="49" h="51" z="150" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q10" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1944406668" x="4104" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q10n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1872862056" x="4140" y="90" w="49" h="51" z="160" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q11" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1119170591" x="4194" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q11n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="766740074" x="3744" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q6n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1700900937" x="3636" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q5n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="202293642" x="3690" y="90" w="49" h="51" z="90" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q6" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="2132033579" x="3582" y="90" w="49" h="51" z="80" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q5" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="491588820" x="3492" y="90" w="49" h="51" z="70" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q4" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1798705019" x="3546" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q4n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1786325505" x="3456" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q3n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1113694351" x="3366" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q2n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="927895366" x="3222" y="90" w="49" h="51" z="40" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1812901375" x="3276" y="90" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q1n" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1537365800" name="" x="3276" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="384736192" name="" x="3744" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1917756399" name="" x="4194" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="373911895" name="" x="3366" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1394119358" name="" x="3834" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="852591056" name="" x="4284" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1615494759" name="" x="3456" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1857857982" name="" x="3546" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="4678042" name="" x="3636" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="8154922" name="" x="3924" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1796350345" name="" x="4014" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="981642838" name="" x="4104" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2033054102" name="" x="4464" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="27972708" name="" x="4554" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1319054078" name="" x="4374" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1891665867" name="" x="4734" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1597496635" name="" x="4644" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1560668230" x="4644" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q16n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="175039360" x="4590" y="90" w="49" h="51" z="230" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q16" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1433567181" x="4680" y="90" w="49" h="51" z="250" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q17" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1699738794" x="4734" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q17n" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="3222" y="162" w="1296" h="126" id="1760563964" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="413136944" name="Q1" link="927895366" />
          <Control classid="Switch" id="1005202874" name="Q2" link="422565477" />
          <Control classid="Switch" id="1699297466" name="Q3" link="46855412" />
          <Control classid="Switch" id="1128214542" name="Q4" link="491588820" />
          <Control classid="Switch" id="454415638" name="Q5" link="2132033579" />
          <Control classid="Switch" id="271033195" name="Q6" link="202293642" />
          <Control classid="Switch" id="93427715" name="Q7" link="135758542" />
          <Control classid="Switch" id="2040197398" name="Q8" link="48236540" />
          <Control classid="Switch" id="880670909" name="Q9" link="1927745312" />
          <Control classid="Switch" id="781769955" name="Q10" link="1314966086" />
          <Control classid="Switch" id="400462381" name="Q11" link="1872862056" />
          <Control classid="Switch" id="1901749721" name="Q12" link="2106050131" />
          <Control classid="Switch" id="561976337" name="Q13" link="208221431" />
          <Control classid="Switch" id="2093776096" name="Q14" link="1610319318" />
          <Control classid="Switch" id="77211310" name="Q15" link="2070970561" />
          <Control classid="Switch" id="2139025225" name="Q16" link="175039360" />
          <Control classid="Switch" id="583965440" name="Q17" link="1433567181" />
          <Control classid="Switch" id="1324140920" name="Q18" link="1748274325" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1176067389" x="3114" y="468" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q1n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1741998020" x="3240" y="648" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="71268270" x="3240" y="378" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1857341189" name="" x="3258" y="648" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="558706434" name="" x="3132" y="468" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1151628008" name="" x="3258" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="464467819" x="3492" y="486" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="346003660" name="" x="3420" y="612" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1554925394" name="" x="3420" y="432" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1315831009" name="" x="3330" y="648" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="781582991" name="" x="3330" y="558" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1953714132" name="" x="3330" y="468" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="930881346" name="" x="3330" y="378" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1107274363" name="" x="3222" y="558" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="165221278" name="" x="3204" y="468" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="124930250" x="3294" y="378" w="76" h="59" z="2190" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="381825723" x="3294" y="648" w="76" h="59" z="3190" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1981056381" x="3294" y="558" w="76" h="59" z="350" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="503180413" x="3456" y="504" w="76" h="72" z="3240" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="328258538" x="3384" y="612" w="76" h="52" z="3200" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1610360391" x="3384" y="432" w="76" h="52" z="2210" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1645554699" x="3294" y="468" w="76" h="59" z="300" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="32858642" x="3222" y="558" w="40" h="22" z="330" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="85814343" x="3168" y="468" w="76" h="58" z="290" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1114563158" x="3708" y="468" w="76" h="58" z="310" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="2006408026" x="3762" y="558" w="40" h="22" z="390" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="919289613" x="3834" y="468" w="76" h="59" z="320" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="475148129" x="3924" y="432" w="76" h="52" z="2220" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1222339747" x="3924" y="612" w="76" h="52" z="3170" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="148133153" x="3996" y="504" w="76" h="72" z="3210" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1298577078" x="3834" y="558" w="76" h="59" z="410" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1940952397" x="3834" y="648" w="76" h="59" z="3150" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="17163930" x="3834" y="378" w="76" h="59" z="2200" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1165726318" name="" x="3744" y="468" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="514131189" name="" x="3762" y="558" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="480975588" name="" x="3870" y="378" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="830771470" name="" x="3870" y="468" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="744000529" name="" x="3870" y="558" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="613240183" name="" x="3870" y="648" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="468767868" name="" x="3960" y="432" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1163116478" name="" x="3960" y="612" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="477655817" x="4032" y="486" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650066705" name="" x="3798" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2127294558" name="" x="3672" y="468" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1510296766" name="" x="3798" y="648" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2041860165" x="3780" y="378" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1760146892" x="3780" y="648" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1449179136" x="3654" y="468" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q2n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1877005250" x="4194" y="684" w="69" h="19" z="550" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1828154817" name="" x="4230" y="684" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1441367143" x="4230" y="486" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q3n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1485968456" x="4356" y="666" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2024393034" name="" x="4374" y="666" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1561063546" name="" x="4248" y="486" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1666994171" name="" x="4374" y="396" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="66248194" x="4608" y="504" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="769112073" name="" x="4536" y="630" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="885697323" name="" x="4536" y="450" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1184202400" name="" x="4446" y="666" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1525630815" name="" x="4446" y="576" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1221132372" name="" x="4446" y="486" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1140871802" name="" x="4446" y="396" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2034427939" name="" x="4338" y="576" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="804382038" name="" x="4320" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="285637701" x="4410" y="396" w="76" h="59" z="2230" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="863971698" x="4410" y="666" w="76" h="59" z="560" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1820132047" x="4410" y="576" w="76" h="59" z="490" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="616270818" x="4572" y="522" w="76" h="72" z="3180" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="116945478" x="4500" y="630" w="76" h="52" z="3130" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1936818550" x="4500" y="450" w="76" h="52" z="2240" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="2032913525" x="4410" y="486" w="76" h="59" z="380" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1206676370" x="4338" y="576" w="40" h="22" z="480" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1091931927" x="4284" y="486" w="76" h="58" z="360" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="59237048" x="4284" y="684" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="504697370" x="4356" y="396" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="896353735" x="4932" y="414" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="712320889" x="4860" y="702" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="346632839" x="4860" y="504" w="76" h="58" z="460" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1616121791" x="4914" y="594" w="40" h="22" z="530" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1521942133" x="4986" y="504" w="76" h="59" z="470" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1646801672" x="5076" y="468" w="76" h="52" z="2700" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1261765878" x="5076" y="648" w="76" h="52" z="3100" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1844732000" x="5148" y="540" w="76" h="72" z="3140" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="670126393" x="4986" y="594" w="76" h="59" z="540" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1617499030" x="4986" y="684" w="76" h="59" z="600" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="266143884" x="4986" y="414" w="76" h="59" z="2650" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="179627030" name="" x="4896" y="504" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="118163412" name="" x="4914" y="594" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1392486044" name="" x="5022" y="414" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2142451536" name="" x="5022" y="504" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1300403210" name="" x="5022" y="594" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="732519272" name="" x="5022" y="684" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1531519334" name="" x="5112" y="468" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="77784978" name="" x="5112" y="648" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="571232283" x="5184" y="522" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q4" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1605500241" name="" x="4950" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="900397899" name="" x="4824" y="504" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="166674476" name="" x="4950" y="684" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1188916427" x="4932" y="684" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="424423092" x="4806" y="504" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q4n" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="215212575" name="" x="4806" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="899001384" x="4770" y="702" w="69" h="19" z="590" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="958442469" x="4788" y="1206" w="69" h="19" z="920" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1609783803" name="" x="4824" y="1206" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="693750199" x="4824" y="1008" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q8n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="11789879" x="4950" y="1188" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="204618446" name="" x="4968" y="1188" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600675396" name="" x="4842" y="1008" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2025667129" name="" x="4968" y="918" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="434289551" x="5202" y="1026" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="19591507" name="" x="5130" y="1152" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1930839451" name="" x="5130" y="972" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2001616647" name="" x="5040" y="1188" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1536964253" name="" x="5040" y="1098" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2051961939" name="" x="5040" y="1008" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1817073486" name="" x="5040" y="918" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="665515354" name="" x="4932" y="1098" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="821979607" name="" x="4914" y="1008" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1596183783" x="5004" y="918" w="76" h="59" z="2260" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1469435086" x="5004" y="1188" w="76" h="59" z="940" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1157943359" x="5004" y="1098" w="76" h="59" z="870" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="541866345" x="5166" y="1044" w="76" h="72" z="2990" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1128123719" x="5094" y="1152" w="76" h="52" z="2960" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1361502288" x="5094" y="972" w="76" h="52" z="2270" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="301075113" x="5004" y="1008" w="76" h="59" z="800" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="558493047" x="4932" y="1098" w="40" h="22" z="860" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="24774442" x="4878" y="1008" w="76" h="58" z="780" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="839378890" x="4878" y="1206" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1401809018" x="4950" y="918" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q8" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="973575867" x="4374" y="900" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1313698666" x="4302" y="1188" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1326201942" x="4302" y="990" w="76" h="58" z="700" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="564014626" x="4356" y="1080" w="40" h="22" z="810" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1079837771" x="4428" y="990" w="76" h="59" z="720" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1453285213" x="4518" y="954" w="76" h="52" z="2670" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1214912551" x="4518" y="1134" w="76" h="52" z="2980" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="783365383" x="4590" y="1026" w="76" h="72" z="3020" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1156176133" x="4428" y="1080" w="76" h="59" z="820" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="498662095" x="4428" y="1170" w="76" h="59" z="890" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="963282085" x="4428" y="900" w="76" h="59" z="2590" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1774590096" name="" x="4338" y="990" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1362783828" name="" x="4356" y="1080" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="969283182" name="" x="4464" y="900" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="831723567" name="" x="4464" y="990" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="322225294" name="" x="4464" y="1080" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1119354669" name="" x="4464" y="1170" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2023656140" name="" x="4554" y="954" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1563023770" name="" x="4554" y="1134" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="973777090" x="4626" y="1008" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q7" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1873864775" name="" x="4392" y="900" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1570033604" name="" x="4266" y="990" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="17762069" name="" x="4392" y="1170" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1246631914" x="4374" y="1170" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="806745669" x="4248" y="990" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q7n" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="710261885" name="" x="4248" y="1188" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1224470271" x="4212" y="1188" w="69" h="19" z="880" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1198726020" name="" x="3672" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="242301508" x="3636" y="1116" w="69" h="19" z="760" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1340737229" x="3636" y="1170" w="69" h="19" z="840" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1389458355" name="" x="3672" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1232184071" x="3726" y="1170" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="535531386" x="3672" y="972" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q6n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="911087498" x="3798" y="882" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1644167642" name="" x="3816" y="1152" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1384358697" name="" x="3690" y="972" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="280891987" name="" x="3816" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1572383990" x="4050" y="990" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1938074884" name="" x="3978" y="1116" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="908793990" name="" x="3978" y="936" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1916104621" name="" x="3888" y="1152" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1718245321" name="" x="3888" y="1062" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="691622146" name="" x="3888" y="972" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1933784524" name="" x="3888" y="882" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="203956384" name="" x="3780" y="1062" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1950508372" name="" x="3762" y="972" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1660841197" x="3852" y="882" w="76" h="59" z="2580" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="2034690252" x="3852" y="1152" w="76" h="59" z="850" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="355098269" x="3852" y="1062" w="76" h="59" z="740" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="503624556" x="4014" y="1008" w="76" h="72" z="3050" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1017656257" x="3942" y="1116" w="76" h="52" z="3000" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1760612525" x="3942" y="936" w="76" h="52" z="2680" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1509534190" x="3852" y="972" w="76" h="59" z="650" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1884023727" x="3780" y="1062" w="40" h="22" z="730" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1053652944" x="3726" y="972" w="76" h="58" z="640" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="168525920" x="3186" y="972" w="76" h="58" z="610" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="2111909326" x="3240" y="1062" w="40" h="22" z="670" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="505598240" x="3312" y="972" w="76" h="59" z="630" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1391669660" x="3402" y="936" w="76" h="52" z="2690" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="399272394" x="3402" y="1116" w="76" h="52" z="3030" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="258781453" x="3474" y="1008" w="76" h="72" z="3060" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1394587285" x="3312" y="1062" w="76" h="59" z="680" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1234104619" x="3312" y="1152" w="76" h="59" z="770" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1809355880" x="3312" y="882" w="76" h="59" z="2570" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1977724002" name="" x="3222" y="972" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="104352145" name="" x="3240" y="1062" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="416557237" name="" x="3348" y="882" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="725148300" name="" x="3348" y="972" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="946459868" name="" x="3348" y="1062" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="423302728" name="" x="3348" y="1152" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="69932324" name="" x="3438" y="936" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="961912961" name="" x="3438" y="1116" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1855165178" x="3510" y="990" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="407760018" name="" x="3276" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="553650130" name="" x="3150" y="972" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="494190919" name="" x="3276" y="1152" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="833308824" x="3258" y="882" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="42876456" x="3258" y="1152" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="236579004" x="3132" y="972" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q5n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="425966115" x="3186" y="1170" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="340850129" name="" x="3132" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="201357204" x="3096" y="1170" w="69" h="19" z="750" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="822641873" x="3096" y="1116" w="69" h="19" z="710" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1179489920" name="" x="3132" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="550866148" x="3186" y="1116" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q5_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1985555800" name="" x="4824" y="1638" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="726427764" x="4788" y="1638" w="69" h="19" z="1360" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1593722854" x="4788" y="1692" w="69" h="19" z="1400" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30499027" name="" x="4824" y="1692" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1202389041" x="4824" y="1494" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q12n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1817490274" x="4950" y="1674" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="383713489" name="" x="4968" y="1674" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1844277348" name="" x="4842" y="1494" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1949700096" name="" x="4968" y="1404" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1426374801" x="5202" y="1512" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q12" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1930867986" name="" x="5130" y="1638" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="580634324" name="" x="5130" y="1458" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="17701851" name="" x="5040" y="1674" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="94445123" name="" x="5040" y="1584" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="81652472" name="" x="5040" y="1494" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1449763891" name="" x="5040" y="1404" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="651533861" name="" x="4932" y="1584" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1491189633" name="" x="4914" y="1494" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1481628555" x="5004" y="1404" w="76" h="59" z="2320" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="290400978" x="5004" y="1674" w="76" h="59" z="1410" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="829964036" x="5004" y="1584" w="76" h="59" z="1330" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1673065368" x="5166" y="1530" w="76" h="72" z="2900" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1444723863" x="5094" y="1638" w="76" h="52" z="2880" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1439280468" x="5094" y="1458" w="76" h="52" z="2330" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1367980311" x="5004" y="1494" w="76" h="59" z="1230" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="516063178" x="4932" y="1584" w="40" h="22" z="1320" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="507199693" x="4878" y="1494" w="76" h="58" z="1220" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1278388679" x="4878" y="1692" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="630873404" x="4878" y="1638" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2103018370" x="4950" y="1404" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="437080638" x="4374" y="1386" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1742190215" x="4302" y="1620" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1403810511" x="4302" y="1674" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="122247430" x="4302" y="1476" w="76" h="58" z="1120" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1203698685" x="4356" y="1566" w="40" h="22" z="1240" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1330638717" x="4428" y="1476" w="76" h="59" z="1130" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="935482148" x="4518" y="1440" w="76" h="52" z="2310" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1110423564" x="4518" y="1620" w="76" h="52" z="2890" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="402647738" x="4590" y="1512" w="76" h="72" z="2920" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1167549510" x="4428" y="1566" w="76" h="59" z="1250" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="19685285" x="4428" y="1656" w="76" h="59" z="1350" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1263285864" x="4428" y="1386" w="76" h="59" z="2300" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1037922258" name="" x="4338" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="98717830" name="" x="4356" y="1566" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="441622897" name="" x="4464" y="1386" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1488422704" name="" x="4464" y="1476" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="580837524" name="" x="4464" y="1566" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="934951801" name="" x="4464" y="1656" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1830459998" name="" x="4554" y="1440" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="117476" name="" x="4554" y="1620" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="310124821" x="4626" y="1494" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1725232052" name="" x="4392" y="1386" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="520908096" name="" x="4266" y="1476" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="986244637" name="" x="4392" y="1656" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="203223139" x="4374" y="1656" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="15469641" x="4248" y="1476" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q11n" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1248563671" name="" x="4248" y="1674" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="861180998" x="4212" y="1674" w="69" h="19" z="1340" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1658176440" x="4212" y="1620" w="69" h="19" z="1300" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1670480526" name="" x="4248" y="1620" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="969127245" x="3726" y="1602" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1038784006" name="" x="3672" y="1602" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="293764976" x="3636" y="1602" w="69" h="19" z="1190" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="2115806500" x="3636" y="1656" w="69" h="19" z="1260" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1980692214" name="" x="3672" y="1656" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1822742602" x="3726" y="1656" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="751702047" x="3672" y="1458" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q10n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="766465689" x="3798" y="1638" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q10" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="931963626" x="3798" y="1368" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1980242781" name="" x="3816" y="1638" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1211375029" name="" x="3690" y="1458" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1742802184" name="" x="3816" y="1368" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1430842956" x="4050" y="1476" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="242215208" name="" x="3978" y="1602" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="161979387" name="" x="3978" y="1422" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="46278405" name="" x="3888" y="1638" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="48629415" name="" x="3888" y="1548" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1808124906" name="" x="3888" y="1458" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1177426077" name="" x="3888" y="1368" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1061524247" name="" x="3780" y="1548" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="980149070" name="" x="3762" y="1458" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1499483113" x="3852" y="1368" w="76" h="59" z="2280" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="285498290" x="3852" y="1638" w="76" h="59" z="1270" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1170882414" x="3852" y="1548" w="76" h="59" z="1160" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1741891508" x="4014" y="1494" w="76" h="72" z="2940" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="111436390" x="3942" y="1602" w="76" h="52" z="2910" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1124265722" x="3942" y="1422" w="76" h="52" z="2290" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="134982314" x="3852" y="1458" w="76" h="59" z="1080" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="383053994" x="3780" y="1548" w="40" h="22" z="1150" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1175942878" x="3726" y="1458" w="76" h="58" z="1060" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="2028442038" x="3186" y="1458" w="76" h="58" z="1020" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1751575993" x="3240" y="1548" w="40" h="22" z="1090" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="911191763" x="3312" y="1458" w="76" h="59" z="1040" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="85560456" x="3402" y="1422" w="76" h="52" z="2660" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1740499343" x="3402" y="1602" w="76" h="52" z="2930" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1726899881" x="3474" y="1494" w="76" h="72" z="2950" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="293922279" x="3312" y="1548" w="76" h="59" z="1100" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1851572072" x="3312" y="1638" w="76" h="59" z="1210" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="94102527" x="3312" y="1368" w="76" h="59" z="2600" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1991860041" name="" x="3222" y="1458" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1423576986" name="" x="3240" y="1548" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1405102505" name="" x="3348" y="1368" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="667934313" name="" x="3348" y="1458" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1845161243" name="" x="3348" y="1548" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1667146996" name="" x="3348" y="1638" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="215974112" name="" x="3438" y="1422" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="402961112" name="" x="3438" y="1602" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="380732589" x="3510" y="1476" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="736716164" name="" x="3276" y="1368" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="681211644" name="" x="3150" y="1458" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="409281435" name="" x="3276" y="1638" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2143478489" x="3258" y="1368" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="265459581" x="3258" y="1638" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="160339035" x="3132" y="1458" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q9n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1967693431" x="3186" y="1656" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="903990815" name="" x="3132" y="1656" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1128807069" x="3096" y="1656" w="69" h="19" z="1200" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1874950453" name="" x="4842" y="2088" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1372776928" x="4806" y="2088" w="69" h="19" z="1730" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="334311735" x="4806" y="2142" w="69" h="19" z="1740" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1073907065" name="" x="4842" y="2142" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="970899969" x="4842" y="1944" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q16n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="834099063" x="4968" y="2124" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q16" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1169443312" name="" x="4986" y="2124" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="253457444" name="" x="4860" y="1944" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1947310249" name="" x="4986" y="1854" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1164108201" x="5220" y="1962" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q16" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="412427016" name="" x="5148" y="2088" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1252253988" name="" x="5148" y="1908" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="553314059" name="" x="5058" y="2124" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="758064002" name="" x="5058" y="2034" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="629286424" name="" x="5058" y="1944" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1927708736" name="" x="5058" y="1854" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1930199791" name="" x="4950" y="2034" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="916146086" name="" x="4932" y="1944" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="1661044448" x="5022" y="1854" w="76" h="59" z="2400" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1796222269" x="5022" y="2124" w="76" h="59" z="1750" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="728138027" x="5022" y="2034" w="76" h="59" z="1700" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="2044367799" x="5184" y="1980" w="76" h="72" z="2810" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="660056760" x="5112" y="2088" w="76" h="52" z="2780" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1205610508" x="5112" y="1908" w="76" h="52" z="2430" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1387081657" x="5022" y="1944" w="76" h="59" z="1630" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="551233296" x="4950" y="2034" w="40" h="22" z="1690" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="987567519" x="4896" y="1944" w="76" h="58" z="1620" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="663869449" x="4896" y="2142" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="766900438" x="4896" y="2088" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2143296902" x="4968" y="1854" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q16" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="390551968" x="4392" y="1836" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q15" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1202130752" x="4320" y="2070" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q15" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="313519244" x="4320" y="2124" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q15" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="393720041" x="4320" y="1926" w="76" h="58" z="1530" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="788357538" x="4374" y="2016" w="40" h="22" z="1640" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="543881289" x="4446" y="1926" w="76" h="59" z="1550" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1901674709" x="4536" y="1890" w="76" h="52" z="2390" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1811380510" x="4536" y="2070" w="76" h="52" z="2800" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="616748710" x="4608" y="1962" w="76" h="72" z="2830" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1780082312" x="4446" y="2016" w="76" h="59" z="1650" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="431412884" x="4446" y="2106" w="76" h="59" z="1720" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="357530499" x="4446" y="1836" w="76" h="59" z="2380" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1515740980" name="" x="4356" y="1926" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1875799518" name="" x="4374" y="2016" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1146349550" name="" x="4482" y="1836" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="43272247" name="" x="4482" y="1926" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2009234832" name="" x="4482" y="2016" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1046249794" name="" x="4482" y="2106" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="551749494" name="" x="4572" y="1890" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="974257905" name="" x="4572" y="2070" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1506927865" x="4644" y="1944" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q15" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1823195896" name="" x="4410" y="1836" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1664064377" name="" x="4284" y="1926" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1696098394" name="" x="4410" y="2106" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="717759561" x="4392" y="2106" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q15" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="151204755" x="4266" y="1926" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q15n" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="67527261" name="" x="4266" y="2124" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="455550123" x="4230" y="2124" w="69" h="19" z="1710" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1854842020" x="4230" y="2070" w="69" h="19" z="1680" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1045574833" name="" x="4266" y="2070" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="536410708" x="3744" y="2052" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q14" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1984588922" name="" x="3690" y="2052" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="878061251" x="3654" y="2052" w="69" h="19" z="1590" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="768212901" x="3654" y="2106" w="69" h="19" z="1660" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1988093277" name="" x="3690" y="2106" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1345157079" x="3744" y="2106" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q14" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="308941056" x="3690" y="1908" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q14n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="153074801" x="3816" y="2088" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q14" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="241732388" x="3816" y="1818" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q14" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1796991409" name="" x="3834" y="2088" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1505693124" name="" x="3708" y="1908" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="420943691" name="" x="3834" y="1818" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2137566372" x="4068" y="1926" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q14" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="337267390" name="" x="3996" y="2052" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1842814525" name="" x="3996" y="1872" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="973936231" name="" x="3906" y="2088" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1271581133" name="" x="3906" y="1998" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="420242194" name="" x="3906" y="1908" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1892826781" name="" x="3906" y="1818" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1178917338" name="" x="3798" y="1998" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1895949426" name="" x="3780" y="1908" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="953141629" x="3870" y="1818" w="76" h="59" z="2350" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1421351655" x="3870" y="2088" w="76" h="59" z="1670" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="245518052" x="3870" y="1998" w="76" h="59" z="1570" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1634570361" x="4032" y="1944" w="76" h="72" z="2850" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1877503282" x="3960" y="2052" w="76" h="52" z="2820" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1079996856" x="3960" y="1872" w="76" h="52" z="2370" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="806549844" x="3870" y="1908" w="76" h="59" z="1490" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1929792029" x="3798" y="1998" w="40" h="22" z="1560" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="689954458" x="3744" y="1908" w="76" h="58" z="1480" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1193918527" x="3204" y="1908" w="76" h="58" z="1430" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1224160068" x="3258" y="1998" w="40" h="22" z="1500" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1637458769" x="3330" y="1908" w="76" h="59" z="1450" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1282335882" x="3420" y="1872" w="76" h="52" z="2360" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="861207563" x="3420" y="2052" w="76" h="52" z="2840" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1823647812" x="3492" y="1944" w="76" h="72" z="2860" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1734023644" x="3330" y="1998" w="76" h="59" z="1510" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1261566387" x="3330" y="2088" w="76" h="59" z="1600" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1736424341" x="3330" y="1818" w="76" h="59" z="2340" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="68745059" name="" x="3240" y="1908" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="906976316" name="" x="3258" y="1998" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1311078680" name="" x="3366" y="1818" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1119604091" name="" x="3366" y="1908" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="614198921" name="" x="3366" y="1998" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1449024649" name="" x="3366" y="2088" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="354849767" name="" x="3456" y="1872" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1446455180" name="" x="3456" y="2052" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="72745995" x="3528" y="1926" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q13" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="508425389" name="" x="3294" y="1818" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1309477260" name="" x="3168" y="1908" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1943079343" name="" x="3294" y="2088" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1485231936" x="3276" y="1818" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q13" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="23741271" x="3276" y="2088" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q13" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1169442277" x="3150" y="1908" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q13n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1914311066" x="3204" y="2106" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q13" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1121395630" name="" x="3150" y="2106" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1912804414" x="3114" y="2106" w="69" h="19" z="1580" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="961790827" x="3114" y="2052" w="69" h="19" z="1540" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1247026207" name="" x="3150" y="2052" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="491243366" x="3204" y="2052" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q13" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1420396618" x="3186" y="2556" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q17" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="112008420" name="" x="3132" y="2556" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="39263542" x="3096" y="2556" w="69" h="19" z="1880" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1699200903" x="3096" y="2610" w="69" h="19" z="1900" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2027831848" name="" x="3132" y="2610" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1304134675" x="3186" y="2610" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q17" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1068543974" x="3132" y="2412" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q17n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="478957290" x="3258" y="2592" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q17" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1595081401" x="3258" y="2322" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q17" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1730161805" name="" x="3276" y="2592" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="903604842" name="" x="3150" y="2412" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1016654477" name="" x="3276" y="2322" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1826123369" x="3510" y="2430" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q17" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="854685439" name="" x="3438" y="2556" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1495148809" name="" x="3438" y="2376" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2073628777" name="" x="3348" y="2592" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="830294691" name="" x="3348" y="2502" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244037031" name="" x="3348" y="2412" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1278043602" name="" x="3348" y="2322" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1754723236" name="" x="3240" y="2502" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="164945745" name="" x="3222" y="2412" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="721592972" x="3312" y="2322" w="76" h="59" z="2490" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="579198218" x="3312" y="2592" w="76" h="59" z="1910" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="262156016" x="3312" y="2502" w="76" h="59" z="1850" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="825906912" x="3474" y="2448" w="76" h="72" z="2750" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1256946218" x="3402" y="2556" w="76" h="52" z="2720" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1464584615" x="3402" y="2376" w="76" h="52" z="2510" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1882841720" x="3312" y="2412" w="76" h="59" z="1790" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="642150381" x="3240" y="2502" w="40" h="22" z="1840" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1512983835" x="3186" y="2412" w="76" h="58" z="1780" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1565343141" x="3726" y="1116" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q6_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="985761203" x="3798" y="1152" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1152250619" x="3762" y="2376" w="76" h="58" z="1800" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="2002878971" x="3816" y="2466" w="40" h="22" z="1860" orient="0" defn="master:inv" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="310904277" x="3888" y="2376" w="76" h="59" z="1810" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="906077818" x="3978" y="2340" w="76" h="52" z="2520" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="106399657" x="3978" y="2520" w="76" h="52" z="2710" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:flip_flop" id="1862496423" x="4050" y="2412" w="76" h="72" z="2740" orient="0" defn="master:flip_flop" link="-1" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="F_GL_L" value="2" />
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1383844982" x="3888" y="2466" w="76" h="59" z="1870" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="1804998209" x="3888" y="2556" w="76" h="59" z="1950" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:monostable" id="927442273" x="3888" y="2286" w="76" h="59" z="2500" orient="0" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.15 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="232609845" name="" x="3798" y="2376" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1919668555" name="" x="3816" y="2466" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="206739354" name="" x="3924" y="2286" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1986787343" name="" x="3924" y="2376" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="808643940" name="" x="3924" y="2466" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="441135457" name="" x="3924" y="2556" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1079832148" name="" x="4014" y="2340" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1714292821" name="" x="4014" y="2520" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="870740944" x="4086" y="2394" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q18" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="71646672" name="" x="3852" y="2286" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="958929961" name="" x="3726" y="2376" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1544394540" name="" x="3852" y="2556" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1431688718" x="3834" y="2286" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q18" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="61031384" x="3834" y="2556" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q18" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1390592702" x="3708" y="2376" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q18n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1914140153" x="3762" y="2574" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q18" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1436974170" name="" x="3708" y="2574" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="797267475" x="3672" y="2574" w="69" h="19" z="1940" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1234265534" x="3672" y="2520" w="69" h="19" z="1890" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1868323624" name="" x="3708" y="2520" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1491655254" x="3762" y="2520" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q18" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1983499055" x="4824" y="90" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q18n" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1748274325" x="4770" y="90" w="49" h="51" z="260" orient="0" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Q18" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="485127049" name="" x="4824" y="90" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1144301626" x="828" y="1782" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1768065731" name="" x="828" y="1782" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2011602404" name="" x="828" y="1818" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="502481002" x="828" y="1818" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Signalprocessing" id="1285088701" x="954" y="1800" w="115" h="215" z="1110" orient="0" defn="Full_New_12_03_2025_eee:Signalprocessing" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="953337972" x="1044" y="1908" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1962" w="46" h="10" orient="0" id="535650397" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="366615929" x="1044" y="1890" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1944" w="46" h="10" orient="0" id="1516082140" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1204209146" x="1044" y="1962" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VseqP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="838428819" x="1044" y="1944" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VseqM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1313556416" x="1044" y="1854" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="502322789" x="1044" y="1836" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1127122617" x="1044" y="1800" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="753433197" x="1044" y="1782" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="62248541" name="" x="1044" y="1782" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="886146441" name="" x="1044" y="1836" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1203963646" name="" x="1044" y="1854" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="200737821" name="" x="1044" y="1890" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="77421286" name="" x="1044" y="1908" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1627222958" name="" x="1044" y="1800" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Implementation" id="1965120285" x="1206" y="1800" w="113" h="174" z="1140" orient="0" defn="Full_New_12_03_2025_eee:Implementation" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1737345027" name="" x="1044" y="1782" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="630417438" name="" x="1044" y="1800" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1548217367" name="" x="1044" y="1836" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="182317098" name="" x="1044" y="1854" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2108021939" name="" x="1044" y="1890" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1507825902" name="" x="1044" y="1908" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="25631174" x="1350" y="1818" w="76" h="52" z="1170" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="664888873" name="" x="1260" y="1818" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2007117604" name="" x="1260" y="1782" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1792139839" name="" x="1314" y="1836" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
          <vertex x="-54" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1746431447" x="1386" y="1818" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Dis_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="693842731" x="1422" y="1818" w="49" h="38" z="1180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Dis_P" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1842242605" name="" x="1386" y="1818" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="467392383" name="" x="1242" y="1710" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1661841011" x="1296" y="1710" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Over" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="762903917" name="" x="1098" y="1710" w="40" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="30" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="116649360" x="1098" y="1710" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:over_current" id="2049259608" x="1206" y="1710" w="76" h="62" z="1050" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35556920">
            <param name="Lmt" value="150" />
            <param name="PP" value="0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="DT" value="0.0 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1899437794" x="1134" y="1584" w="55" h="51" z="950" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Dis" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="447012093" x="1206" y="1584" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1464446621" name="" x="1170" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1853400134" x="1638" y="1836" w="66" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Over" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="345446424" x="1656" y="1872" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Ove" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="2104332911" x="1764" y="1854" w="76" h="52" z="1280" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="977957265" name="" x="1656" y="1872" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="170046013" name="" x="1638" y="1836" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" id="250320468" x="1836" y="1854" w="76" h="58" z="1290" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.3 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1594939893" x="2070" y="2034" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1939952446" x="1854" y="1980" w="76" h="58" z="1390" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.000001 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="483782192" name="" x="1656" y="1962" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="800685484" name="" x="1674" y="1998" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1234453041" x="1674" y="1998" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="1084987852" x="1782" y="1980" w="76" h="52" z="1370" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="211685761" name="" x="1062" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="309622907" x="1098" y="1584" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Ove" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1876135158" x="1026" y="1584" w="55" h="51" z="930" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Ove" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="12669513" x="1656" y="1962" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Dis_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:UnderVoltage" id="244954717" x="342" y="1638" w="134" h="143" z="910" orient="0" defn="Full_New_12_03_2025_eee:UnderVoltage" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1240500019" x="234" y="1620" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="511094173" name="" x="234" y="1620" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="993800423" name="" x="1872" y="1854" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="825650142" name="" x="1116" y="1710" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1945191997" x="3708" y="666" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q2_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1240067463" name="" x="3654" y="666" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1766532293" x="3618" y="666" w="69" h="19" z="500" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1131534476" x="3618" y="612" w="69" h="19" z="430" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1242219449" name="" x="3654" y="612" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1223237406" x="3708" y="612" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q2_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="260739444" x="3168" y="612" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q1_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="557760237" name="" x="3114" y="612" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="4173102" x="3078" y="612" w="69" h="19" z="370" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1580418623" x="3078" y="666" w="69" h="19" z="420" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="959677624" name="" x="3114" y="666" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="322052663" x="3168" y="666" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q1_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1299319939" x="450" y="1710" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2023358938" name="" x="396" y="1710" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2074960565" name="" x="396" y="1674" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1359621218" x="450" y="1674" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="627356330" x="450" y="1602" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="243881367" name="" x="396" y="1602" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1914038719" name="" x="396" y="1638" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1881211368" x="450" y="1638" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Reset_Q1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Differential" id="1829319405" x="1458" y="2628" w="114" h="111" z="1820" orient="0" defn="Full_New_12_03_2025_eee:Differential" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1371596355" name="" x="1314" y="2628" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="283466716" name="" x="1314" y="2610" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="130049898" x="1314" y="2628" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2042863090" x="1314" y="2610" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1598683460" x="1638" y="2646" w="46" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1949788739" name="" x="1566" y="2664" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
          <vertex x="-54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1661366829" name="" x="1512" y="2610" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="968842118" name="" x="1512" y="2646" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="305134332" x="1602" y="2646" w="76" h="52" z="1830" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="518960376" x="1692" y="1584" w="55" h="51" z="1000" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Dif" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1896288557" x="1764" y="1584" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Diff" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="944925365" name="" x="1728" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1605809626" x="1728" y="2394" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Diff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1081503874" x="1710" y="2358" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="704830665" x="1836" y="2376" w="76" h="52" z="2450" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="367902891" name="" x="1728" y="2394" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="826529097" name="" x="1710" y="2358" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" id="922768930" x="1908" y="2376" w="76" h="58" z="2460" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.02 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="589603708" name="" x="1926" y="1980" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043003337" name="" x="1980" y="2376" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="495712132" x="1980" y="2376" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Zone2" id="1256994687" x="1116" y="2052" w="112" h="136" z="1380" orient="0" defn="Full_New_12_03_2025_eee:Zone2" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="971031337" x="1008" y="2034" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="343983523" x="1008" y="2052" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="832548020" x="1008" y="2070" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2080033207" x="1008" y="2088" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="686962335" x="1008" y="2106" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="184486696" x="1008" y="2124" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907747997" name="" x="1008" y="2034" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1400219272" name="" x="1008" y="2052" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="375521864" name="" x="1008" y="2070" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="472413483" name="" x="1008" y="2088" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1116959118" name="" x="1008" y="2106" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1521834294" name="" x="1008" y="2124" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="809821243" x="1440" y="2052" w="80" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="182575003" name="" x="1440" y="2052" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_switch" id="1978057728" x="1278" y="1584" w="88" h="51" z="960" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Dist_Bkp" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1810318430" x="1350" y="1584" w="80" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist_Bk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="841002883" name="" x="1314" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="316683950" name="" x="1926" y="2070" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="57255398" x="1782" y="2070" w="76" h="52" z="1460" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="115006654" name="" x="1674" y="2088" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1305069781" name="" x="1656" y="2052" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1169810293" x="1962" y="2448" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="282618512" x="1998" y="2034" w="76" h="70" z="2610" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="4" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="272340906" name="" x="2070" y="2034" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="501325527" name="" x="1926" y="1980" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1001921767" name="" x="1962" y="2016" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="857993310" x="1656" y="2052" w="80" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="380742457" x="1674" y="2088" w="80" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist_Bk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tfaultn" id="775919722" x="360" y="522" w="76" h="56" z="240" orient="0" defn="master:tfaultn" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="2 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" id="807514762" x="288" y="486" w="66" h="73" z="3290" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1879778368" name="" x="306" y="486" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="388296310" x="1332" y="1710" w="77" h="38" z="1070" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Over" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="54184388" name="" x="1260" y="1710" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tpflt" id="2031600191" x="936" y="522" w="66" h="73" z="3270" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tfaultn" id="1892341693" x="1008" y="558" w="76" h="56" z="280" orient="0" defn="master:tfaultn" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="5 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tfaultn" id="289721807" x="1260" y="756" w="76" h="56" z="340" orient="0" defn="master:tfaultn" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="5 [s]" />
            <param name="DF" value="2 [s]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" id="733682196" x="1188" y="720" w="31" h="73" z="3250" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="AG1" value="0" />
            <param name="Iflc" value="" />
            <param name="Iflb" value="" />
            <param name="Ifla" value="" />
            <param name="G" value="1" />
            <param name="C" value="0" />
            <param name="B" value="0" />
            <param name="A" value="0" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="Grnd" value="1" />
            <param name="OpCur" value="0" />
            <param name="Ctype" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1072087045" x="1908" y="1854" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1150266270" x="162" y="432" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:source3" id="1278792565" x="198" y="432" w="76" h="37" z="1" orient="0" defn="master:source3" link="-1" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="Source1" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="132.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="30.0 [ohm]" />
            <param name="Phi1" value="72.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="115.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="266151947" x="162" y="162" w="28" h="22" z="-1" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:source3" id="478953100" x="198" y="162" w="76" h="37" z="1" orient="0" defn="master:source3" link="-1" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="Source2" />
            <param name="Type" value="4" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="132.0 [kV]" />
            <param name="F" value="50.0 [Hz]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="1" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="30.0 [ohm]" />
            <param name="Phi1" value="72.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="115.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" id="2120310051" x="1224" y="1368" w="68" h="73" z="3010" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="AG1" value="0" />
            <param name="Iflc" value="" />
            <param name="Iflb" value="" />
            <param name="Ifla" value="" />
            <param name="G" value="1" />
            <param name="C" value="1" />
            <param name="B" value="1" />
            <param name="A" value="1" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="Grnd" value="1" />
            <param name="OpCur" value="0" />
            <param name="Ctype" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tfaultn" id="7511013" x="1296" y="1404" w="76" h="56" z="830" orient="0" defn="master:tfaultn" link="-1" q="4">
          <paramlist link="-1" name="" crc="34289498">
            <param name="TF" value="5 [s]" />
            <param name="DF" value="1 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1364534049" name="" x="1170" y="1350" w="82" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="18" />
        </Wire>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_3" id="740306864" x="1494" y="2916" w="112" h="115" z="1960" orient="0" defn="Full_New_12_03_2025_eee:Untitled_3" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631309008" x="1350" y="2898" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1609289626" x="1350" y="2934" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1882007589" name="" x="1350" y="2898" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="640003564" name="" x="1350" y="2934" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="820666091" x="1638" y="2934" w="76" h="52" z="1970" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1088719424" name="" x="1548" y="2934" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1033267780" name="" x="1548" y="2898" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="970593507" name="" x="1602" y="2952" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
          <vertex x="-54" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1345734453" x="1674" y="2934" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P_D" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1089507954" x="1962" y="2664" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q9" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="625297410" name="" x="1980" y="2664" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" id="1065846574" x="1908" y="2664" w="76" h="58" z="2560" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.02 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="145134774" name="" x="1710" y="2646" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="598026747" name="" x="1728" y="2682" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="1339819883" x="1836" y="2664" w="76" h="52" z="2550" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="823663017" x="1710" y="2646" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P_D" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1989745373" x="1728" y="2682" w="74" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Diff_D" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2032624985" name="" x="1890" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="764019229" x="1926" y="1584" w="74" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Diff_D" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1695563606" x="1854" y="1584" w="66" h="51" z="1010" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Dif_D" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="810816493" x="1836" y="2574" w="76" h="52" z="2530" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1022273229" name="" x="1728" y="2592" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="381769828" name="" x="1710" y="2556" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" id="1189980900" x="1908" y="2574" w="76" h="58" z="2540" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.02 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1384285185" name="" x="1980" y="2574" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2136807383" x="1962" y="2574" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q7" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2055578024" x="4878" y="1152" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Q8" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1775801937" name="" x="4824" y="1152" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:consti" id="1657109950" x="4788" y="1152" w="69" h="19" z="900" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="1405232743" x="828" y="3798" w="110" h="222" z="1980" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="94631448" x="738" y="3780" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1873055452" x="738" y="3816" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="990089614" x="738" y="3852" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_S1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="424377332" x="738" y="3888" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_S1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1498161265" x="738" y="3924" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="358499950" x="738" y="3960" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="85186097" name="" x="738" y="3780" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1468257764" name="" x="738" y="3816" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1295558701" name="" x="738" y="3852" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1206139239" name="" x="738" y="3888" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2011036649" name="" x="738" y="3924" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1573843354" name="" x="738" y="3960" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="642995486" name="" x="972" y="3960" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="872467428" name="" x="972" y="3924" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1968380145" name="" x="972" y="3888" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="14458272" name="" x="972" y="3852" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="965356552" name="" x="972" y="3816" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="419697225" name="" x="972" y="3780" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1705048935" x="972" y="3960" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_L1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1089515704" x="972" y="3924" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_L1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1937711731" x="972" y="3888" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="744147704" x="972" y="3852" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1473182068" x="972" y="3816" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="333793549" x="972" y="3780" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="847349424" x="1062" y="3798" w="110" h="222" z="1990" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="2035879014" x="1314" y="3780" w="110" h="222" z="2000" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="117076841" x="1224" y="3762" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1866676923" x="1224" y="3798" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1543171207" x="1224" y="3834" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_RMS_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="125019644" x="1224" y="3870" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_RMS_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="752531913" x="1224" y="3906" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_L1_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="998255749" x="1224" y="3942" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_L1_end" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="789313174" name="" x="1224" y="3762" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1348652965" name="" x="1224" y="3798" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="989692122" name="" x="1224" y="3834" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1746395014" name="" x="1224" y="3870" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="598907566" name="" x="1224" y="3906" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1692150648" name="" x="1224" y="3942" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="1044923283" x="1530" y="3798" w="110" h="222" z="2010" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2037139682" x="1440" y="3780" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T1_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="588183768" x="1440" y="3816" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2013372086" x="1440" y="3852" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T1_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="838438698" x="1440" y="3888" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="961622700" x="1440" y="3924" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_T1_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="624680515" x="1440" y="3960" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_T1_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2087357200" name="" x="1440" y="3780" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1491292832" name="" x="1440" y="3816" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2139082503" name="" x="1440" y="3852" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1827088136" name="" x="1440" y="3888" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="930173645" name="" x="1440" y="3924" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="353235366" name="" x="1440" y="3960" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="607558359" name="" x="1692" y="3960" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="374830778" name="" x="1692" y="3924" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1575749191" name="" x="1692" y="3888" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="292148490" name="" x="1692" y="3852" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1860522018" name="" x="1692" y="3816" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1302387104" name="" x="1692" y="3780" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1271750036" x="1692" y="3960" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_T1_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="132110556" x="1692" y="3924" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_T1_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1117819299" x="1692" y="3888" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_2_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="500676436" x="1692" y="3852" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T1_2_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1853371216" x="1692" y="3816" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1025044844" x="1692" y="3780" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T1_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="1009003104" x="1782" y="3798" w="110" h="222" z="2020" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="1150404039" x="2052" y="3780" w="110" h="222" z="2030" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="68168808" x="1962" y="3762" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Load_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1367931801" x="1962" y="3798" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_Load_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="637591835" x="1962" y="3834" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Load_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="900527197" x="1962" y="3870" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_Load_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1752678061" x="1962" y="3906" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_Load_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="843224255" x="1962" y="3942" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_Load_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="335330483" name="" x="1962" y="3762" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1726517677" name="" x="1962" y="3798" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2144879161" name="" x="1962" y="3834" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="13179079" name="" x="1962" y="3870" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1381150949" name="" x="1962" y="3906" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="579238764" name="" x="1962" y="3942" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="407440302" name="" x="2448" y="3942" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2039287548" name="" x="2448" y="3906" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1270012488" name="" x="2448" y="3870" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1697899070" name="" x="2448" y="3834" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="606698562" name="" x="2448" y="3798" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="62151181" name="" x="2448" y="3762" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2002140202" x="2448" y="3942" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_T3_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="343168703" x="2448" y="3906" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_T3_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2070276405" x="2448" y="3870" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_2_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1993914138" x="2448" y="3834" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_2_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1830913248" x="2448" y="3798" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="74337288" x="2448" y="3762" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="759355647" x="2538" y="3780" w="110" h="222" z="2050" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_4" id="334334196" x="2304" y="3780" w="110" h="222" z="2040" orient="0" defn="Full_New_12_03_2025_eee:Untitled_4" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="912735557" x="2214" y="3762" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1753586167" x="2214" y="3798" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2112463180" x="2214" y="3834" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2048789694" x="2214" y="3870" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1563267595" x="2214" y="3906" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_T3_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="742078602" x="2214" y="3942" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R_T3_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2068959079" name="" x="2214" y="3762" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="877079990" name="" x="2214" y="3798" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1220765861" name="" x="2214" y="3834" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="142002637" name="" x="2214" y="3870" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="193914490" name="" x="2214" y="3906" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="352163569" name="" x="2214" y="3942" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1062259468" x="1962" y="1854" w="63" h="38" z="1310" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q3" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2072176869" x="2088" y="2034" w="63" h="38" z="2870" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q4" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="812337068" x="1998" y="2448" w="63" h="38" z="2770" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q5" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1131134484" x="2016" y="2376" w="63" h="38" z="2790" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q6" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1097158584" x="1980" y="2574" w="63" h="38" z="2760" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q7" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="402358364" x="1980" y="2664" w="63" h="38" z="2730" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q9" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="739753450" x="522" y="1602" w="63" h="38" z="2970" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="80.0" />
            <param name="Min" value="-80.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="276765809" x="522" y="1674" w="63" h="38" z="980" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Trip_Q2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="80.0" />
            <param name="Min" value="-80.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1089428125" name="" x="450" y="1602" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1335481396" name="" x="450" y="1674" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1422211260" x="1692" y="2430" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1117478526" x="1710" y="2466" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Diff" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" id="887392173" x="1818" y="2448" w="76" h="52" z="2470" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="747805485" name="" x="1710" y="2466" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1408074634" name="" x="1692" y="2430" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:bin_delay" id="438626646" x="1890" y="2448" w="76" h="58" z="2480" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.02 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="143849426" name="" x="1926" y="2448" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1428872855" name="" x="1962" y="2448" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1906560023" name="" x="1980" y="2448" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="573056494" name="" x="1980" y="2376" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="418207101" name="" x="2070" y="2034" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="454717415" name="" x="1656" y="2160" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1412470552" name="" x="1674" y="2196" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="2047727932" x="1782" y="2178" w="76" h="52" z="2410" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="319610509" name="" x="1458" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1551225044" x="1494" y="1584" w="94" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist_Bk_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="749833233" x="1422" y="1584" w="102" h="51" z="970" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_Dist_Bkp_3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="156509988" name="" x="1944" y="2070" w="64" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
          <vertex x="-54" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1591703263" x="1656" y="2160" w="122" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist_zone3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="492446742" x="1674" y="2196" w="94" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Dist_Bk_3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1168545723" name="" x="1908" y="2268" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1284734505" x="1566" y="2502" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="InverseOvercurrent" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514857619" name="" x="1260" y="2502" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1081285309" x="1260" y="2502" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="176719878" x="1368" y="2502" w="76" h="34" z="1760" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:itoc51" id="619167496" x="1458" y="2502" w="94" h="62" z="1770" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="95958468">
            <param name="DF" value="0" />
            <param name="RS" value="0" />
            <param name="IPICK" value="35" />
            <param name="TD" value="0.0817" />
            <param name="A" value="0.0521" />
            <param name="B" value="0.113" />
            <param name="K" value="0" />
            <param name="P" value="0.02" />
            <param name="TR" value="5.4 [s]" />
            <param name="Q" value="2" />
            <param name="TYPS" value="0" />
            <param name="CHS" value="3" />
            <param name="TYPC" value="5" />
            <param name="CH" value="3" />
            <param name="intIP" value="IntIP" />
            <param name="intOP" value="IntOP" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="515066605" name="" x="1962" y="2034" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1094285553" name="" x="1962" y="2052" w="64" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="-54" y="162" />
          <vertex x="-54" y="216" />
        </Wire>
        <User classid="UserCmp" name="" id="916753114" x="1386" y="2286" w="76" h="52" z="1610" orient="0" link="-1" defn="master:logic_mult" layer="" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2107700821" x="1476" y="2286" w="122" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist_zone3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1755507453" x="1854" y="2178" w="76" h="58" z="2420" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="1 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="34556667" name="" x="1476" y="2286" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2092278791" name="" x="1152" y="2394" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1447934156" name="" x="1152" y="2358" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1549364227" name="" x="1152" y="2322" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1091686938" name="" x="1152" y="2286" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1371539859" name="" x="1044" y="2250" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1873979801" name="" x="1062" y="2214" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="44406679" x="1062" y="2214" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="542160102" x="1044" y="2250" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="200786959" x="1080" y="2286" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="896572677" x="1080" y="2322" w="18" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2005548761" x="1080" y="2358" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="454022253" x="1080" y="2394" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" layer="" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IseqP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_5" id="432865600" x="1206" y="2232" w="112" h="227" z="1520" orient="0" defn="Full_New_12_03_2025_eee:Untitled_5" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1688348196" name="" x="1566" y="2502" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1289701450" name="" x="1296" y="1710" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1433719681" name="" x="1602" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1943493827" x="1638" y="1584" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Idmt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="607883225" x="1566" y="1584" w="60" h="51" z="990" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_idmt" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1440" y="1638" w="576" h="126" id="445542612" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="687205454" name="Blk_Ove" link="1876135158" />
          <Control classid="Switch" id="3819667" name="Blk_Dis" link="1899437794" />
          <Control classid="Switch" id="204197734" name="Blk_Dist_Bkp" link="1978057728" />
          <Control classid="Switch" id="1295795379" name="Blk_Dist_Bkp_3" link="749833233" />
          <Control classid="Switch" id="1787256753" name="Blk_idmt" link="607883225" />
          <Control classid="Switch" id="1210206354" name="Blk_Dif" link="518960376" />
          <Control classid="Switch" id="195451355" name="Blk_Dif_D" link="1695563606" />
          <Control classid="Switch" id="673919099" name="Blk_IDMT_D" link="311752857" />
        </Frame>
        <User classid="UserCmp" name="master:logic_mult" id="494748193" x="1800" y="2268" w="76" h="52" z="2440" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="1" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="127754857" name="" x="1692" y="2286" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="49589965" name="" x="1674" y="2250" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1906043643" x="1674" y="2250" w="130" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="InverseOvercurrent" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1101836528" x="1692" y="2286" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_Idmt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_6" id="1410419777" x="2574" y="4086" w="103" h="273" z="2120" orient="0" defn="Full_New_12_03_2025_eee:Untitled_6" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1538005580" x="2430" y="4068" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trip_Over" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="302694222" x="2430" y="4104" w="38" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Dis_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="439698828" x="2430" y="4140" w="80" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1532231003" x="2448" y="4176" w="122" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Backup_Dist_zone3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="734088374" x="2430" y="4212" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="InverseOvercurrent" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="505979463" x="2430" y="4248" w="46" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1103566314" x="2430" y="4302" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Diff_P_D" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1909181507" name="" x="2430" y="4068" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1907806927" name="" x="2520" y="4068" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1103607905" name="" x="2430" y="4104" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="146730607" name="" x="2430" y="4140" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645981343" name="" x="2448" y="4176" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="409499489" name="" x="2430" y="4212" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="629010117" name="" x="2430" y="4248" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="459588205" name="" x="2430" y="4302" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1405788439" name="" x="1260" y="2340" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1909762358" name="" x="1350" y="2304" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="18" />
          <vertex x="-54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="222488132" name="" x="1260" y="2286" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="329995867" name="" x="1296" y="2286" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="186500700" name="" x="1296" y="2250" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="365138554" name="" x="1260" y="2214" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="834941907" x="1224" y="2034" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Za2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2106753271" name="" x="1224" y="2034" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="919496843" name="" x="1224" y="2070" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="366249144" x="1224" y="2070" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zb2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1820308560" name="" x="1224" y="2106" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="854539850" x="1224" y="2106" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2039815764" x="1278" y="2070" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zc2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="444565138" x="1278" y="2052" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zb2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="813486072" x="1278" y="2034" w="24" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Za2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1529390525" name="" x="1278" y="2034" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="743413553" name="" x="1278" y="2052" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1772727714" name="" x="1278" y="2070" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" id="1922869016" x="1350" y="2052" w="76" h="62" z="1420" orient="0" defn="master:logic_mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="1" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="603263290" x="1224" y="2106" w="38" h="38" z="1440" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Zc2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:bin_delay" id="1124404221" x="1854" y="2070" w="76" h="58" z="1470" orient="0" defn="master:bin_delay" link="-1" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.6 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="886449214" name="" x="1098" y="720" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="439229074" x="522" y="4122" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_S1_RMS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="212727898" name="" x="522" y="4122" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1537132173" name="" x="522" y="4194" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1099575600" name="" x="522" y="4266" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="129112365" name="" x="522" y="4338" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="277999184" name="" x="522" y="4410" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1549036240" x="522" y="4194" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="455370968" x="522" y="4266" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_RMS_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="347697169" x="522" y="4338" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T1_1_RMS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="387907984" name="" x="522" y="4482" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1563811181" x="522" y="4410" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="803980342" x="522" y="4482" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_T3_2_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1518783314" x="288" y="4410" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_1_RMS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1643451904" name="" x="288" y="4482" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1844638878" x="288" y="4338" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T1_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1134204547" x="288" y="4266" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_RMS_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="785889831" x="288" y="4194" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_RMS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847873899" name="" x="288" y="4410" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="767303582" name="" x="288" y="4338" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1143394192" name="" x="288" y="4266" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="738883940" name="" x="288" y="4194" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="455437432" name="" x="288" y="4122" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="997103547" x="288" y="4122" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_S1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1514988228" x="414" y="4122" w="70" h="38" z="2060" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_S1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1262823391" x="414" y="4194" w="70" h="38" z="2080" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_L1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1096308682" x="396" y="4266" w="98" h="38" z="2100" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_L1_RMS_end" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="30154942" x="396" y="4338" w="84" h="38" z="2130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_T1_1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1786152858" x="396" y="4410" w="84" h="38" z="2150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_T3_1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="866817089" x="414" y="4482" w="98" h="38" z="2170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Distribution" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1000" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="288383364" x="630" y="4122" w="70" h="38" z="2070" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_S1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="342450662" x="630" y="4194" w="70" h="38" z="2090" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_L1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1103168741" x="630" y="4266" w="98" h="38" z="2110" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_L1_RMS_end" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="186470498" x="630" y="4338" w="84" h="38" z="2140" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_T1_1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1719720762" x="630" y="4410" w="84" h="38" z="2160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_T3_1_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="28596653" x="630" y="4482" w="84" h="38" z="2180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_T3_2_RMS" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="116" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1934967101" name="frame" x="882" y="4140" w="774" h="414" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1934967101" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1795010660" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1795010660" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1040719982" name="I_T3_1_RMS" link="1786152858" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="1450664732" name="frame" x="1674" y="4140" w="594" h="414" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="1450664732" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2101144889" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="2101144889" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="691811973" name="Distribution" link="866817089" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="994305685" name="" x="1620" y="2790" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:itoc51" id="246525453" x="1512" y="2790" w="94" h="62" z="1930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="95958468">
            <param name="DF" value="0" />
            <param name="RS" value="0" />
            <param name="IPICK" value="130" />
            <param name="TD" value="0.011925" />
            <param name="A" value="0.0521" />
            <param name="B" value="0.113" />
            <param name="K" value="0" />
            <param name="P" value="0.02" />
            <param name="TR" value="5.4 [s]" />
            <param name="Q" value="2" />
            <param name="TYPS" value="0" />
            <param name="CHS" value="3" />
            <param name="TYPC" value="5" />
            <param name="CH" value="3" />
            <param name="intIP" value="IntIPD" />
            <param name="intOP" value="IntOPD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1895551516" x="1422" y="2790" w="76" h="34" z="1920" orient="0" defn="master:gain" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1000" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="671226388" name="" x="1314" y="2790" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="731089835" x="1620" y="2790" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Distribution" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="162310090" x="1314" y="2790" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_T3_1_RMS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1273757872" x="288" y="4482" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Distribution" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1972085900" x="1710" y="2556" w="88" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Distribution" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="311752857" x="2016" y="1584" w="74" h="51" z="1030" orient="6" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Blk_IDMT_D" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="0" />
            <param name="Min" value="1" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1019768486" x="2088" y="1584" w="74" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_IDMT_D" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1095843474" name="" x="2052" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1833274128" x="1728" y="2592" w="74" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk_IDMT_D" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Full_New_12_03_2025_eee:Untitled_7" id="2111014293" x="486" y="936" w="112" h="133" z="450" orient="0" defn="Full_New_12_03_2025_eee:Untitled_7" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="407880512" x="396" y="990" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_L1_end" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="633640212" x="396" y="918" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_L1_end" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="212540543" name="" x="432" y="918" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1152740672" name="" x="432" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <hierarchy>
    <call link="946756725" name="Full_New_12_03_2025_eee:Station" z="-1" view="false" instance="0">
      <call link="1993488254" name="Full_New_12_03_2025_eee:Main" z="-1" view="true" instance="0">
        <call link="127869327" name="Full_New_12_03_2025_eee:TLine_1" z="-1" view="false" instance="0" />
        <call link="959601708" name="Full_New_12_03_2025_eee:TLine_1" z="-1" view="false" instance="1" />
        <call link="2111014293" name="Full_New_12_03_2025_eee:Untitled_7" z="450" view="false" instance="0" />
        <call link="244954717" name="Full_New_12_03_2025_eee:UnderVoltage" z="910" view="false" instance="0" />
        <call link="1285088701" name="Full_New_12_03_2025_eee:Signalprocessing" z="1110" view="false" instance="0" />
        <call link="1965120285" name="Full_New_12_03_2025_eee:Implementation" z="1140" view="false" instance="0" />
        <call link="1256994687" name="Full_New_12_03_2025_eee:Zone2" z="1380" view="false" instance="0" />
        <call link="432865600" name="Full_New_12_03_2025_eee:Untitled_5" z="1520" view="false" instance="0" />
        <call link="1829319405" name="Full_New_12_03_2025_eee:Differential" z="1820" view="false" instance="0" />
        <call link="740306864" name="Full_New_12_03_2025_eee:Untitled_3" z="1960" view="false" instance="0" />
        <call link="1405232743" name="Full_New_12_03_2025_eee:Untitled_4" z="1980" view="false" instance="0" />
        <call link="847349424" name="Full_New_12_03_2025_eee:Untitled_4" z="1990" view="false" instance="1" />
        <call link="2035879014" name="Full_New_12_03_2025_eee:Untitled_4" z="2000" view="false" instance="2" />
        <call link="1044923283" name="Full_New_12_03_2025_eee:Untitled_4" z="2010" view="false" instance="3" />
        <call link="1009003104" name="Full_New_12_03_2025_eee:Untitled_4" z="2020" view="false" instance="4" />
        <call link="1150404039" name="Full_New_12_03_2025_eee:Untitled_4" z="2030" view="false" instance="5" />
        <call link="334334196" name="Full_New_12_03_2025_eee:Untitled_4" z="2040" view="false" instance="6" />
        <call link="759355647" name="Full_New_12_03_2025_eee:Untitled_4" z="2050" view="false" instance="7" />
        <call link="1410419777" name="Full_New_12_03_2025_eee:Untitled_6" z="2120" view="false" instance="0" />
      </call>
    </call>
  </hierarchy>
</project>